
OS:Version,
  {6f356334-6487-4b90-b08c-acc8fd7053bf}, !- Handle
  3.1.0;                                  !- Version Identifier

OS:WeatherFile,
  {b541be2b-4ab3-4ace-acc9-17890c39a88e}, !- Handle
  Climate Zone 3,                         !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  CTZRV2,                                 !- Data Source
  724930,                                 !- WMO Number
  37.7,                                   !- Latitude {deg}
  -122.2,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  2,                                      !- Elevation {m}
  /Users/llin/Documents/repo/edv-experiment-1/data/weather/temporary/temporary.epw, !- Url
  EF168BE4;                               !- Checksum

OS:Site,
  {db268dbe-42b2-4bbc-9ff9-e0507e51364c}, !- Handle
  Climate Zone 3_CA_USA,                  !- Name
  28.51768858,                            !- Latitude {deg}
  -81.3790388,                            !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  2,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:Site:WaterMainsTemperature,
  {b5417f81-e049-4365-93c6-0838c785b50a}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  14.1416666666667,                       !- Annual Average Outdoor Air Temperature {C}
  7.8;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:ClimateZones,
  {13557b6c-892b-41ac-a26f-39fea2d44bfc}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  3C;                                     !- Climate Zone Value 1

OS:SizingPeriod:DesignDay,
  {47872575-650b-4aed-8d28-df2939c09775}, !- Handle
  Climate Zone 3 Ann Clg .4% Condns WB=>MDB, !- Name
  25.5,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  19.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.367,                                  !- ASHRAE Taub {dimensionless}
  2.428;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {9273c7de-aedc-41d6-b5bc-9e4b5840e293}, !- Handle
  Climate Zone 3 Ann Clg .4% Condns DB=>MWB, !- Name
  27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  18.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.367,                                  !- ASHRAE Taub {dimensionless}
  2.428;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {cec9ea7c-d47e-4e1b-bb9d-7b028f97543e}, !- Handle
  Climate Zone 3 Ann Htg 99.6% Condns DB, !- Name
  2.9,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  2.9,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:YearDescription,
  {c43f57a7-56aa-482e-8917-4ac1a6ddefc6}, !- Handle
  2019,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:SpaceType,
  {36c8bc5c-ee1f-46cd-9157-148a7c7b2606}, !- Handle
  SmallOffice WholeBuilding - Sm Office - 90.1-2007, !- Name
  ,                                       !- Default Construction Set Name
  {32921f1e-f9d4-470c-81d5-2c98b6a0ee7c}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {e7f5b0d8-227a-4fb8-b358-8d86a1947539}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Building,
  {98de5779-a809-40c2-bd20-13a4147e8ba0}, !- Handle
  90.1-2007|SmallOffice|SmallOffice,      !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {57e37e89-c1a4-4177-8782-fcd7c172dbfe}, !- Default Construction Set Name
  {6cc73e78-4c63-44bd-9f48-b104381c82ec}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:BuildingStory,
  {14879812-d35b-4b5f-a97b-9b7fef51f1ab}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {53cfc939-981f-4538-bd9c-8be733c3b821}, !- Handle
  SmallOffice WholeBuilding - Sm Office A end_a - Story Ground, !- Name
  {36c8bc5c-ee1f-46cd-9157-148a7c7b2606}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -80.8539812259112,                      !- X Origin {m}
  -53.9026541506075,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {14879812-d35b-4b5f-a97b-9b7fef51f1ab}, !- Building Story Name
  {8404dbc9-d261-495f-bf48-b4f076cb5f92}; !- Thermal Zone Name

OS:Surface,
  {5de10d4f-fe47-4d18-90c3-e18daacdad4e}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {53cfc939-981f-4538-bd9c-8be733c3b821}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -3.5527136788005e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {604ab374-a3ac-4c93-b84e-3378ff1ca2fd}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53cfc939-981f-4538-bd9c-8be733c3b821}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999997, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c8e50e6-1a26-423e-beb1-28a022c1af6d}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53cfc939-981f-4538-bd9c-8be733c3b821}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09970fc6-45a0-4cee-9389-73d9c7a41b1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999997, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999997, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df5277e9-36a0-4b09-b9be-4c0035b7d552}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53cfc939-981f-4538-bd9c-8be733c3b821}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d27966a3-7675-4954-b2b6-fe2b8a5b195c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-14, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, -3.5527136788005e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999997, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66f21e89-fa6c-4e47-bd7d-5875b0fe30cc}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53cfc939-981f-4538-bd9c-8be733c3b821}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-14, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -3.5527136788005e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -3.5527136788005e-14, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04a751ee-0074-439a-bc81-37bbbbb9399a}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {53cfc939-981f-4538-bd9c-8be733c3b821}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-14, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999997, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8404dbc9-d261-495f-bf48-b4f076cb5f92}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b582946c-20e3-4329-930a-ef63f11904db}, !- Zone Air Inlet Port List
  {503b176f-873d-429e-9d4a-909b73ef050a}, !- Zone Air Exhaust Port List
  {ddb68c86-695f-4b39-8ea8-1bacbe1f7920}, !- Zone Air Node Name
  {a495e066-ed83-4311-8327-5b4c5d981eec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7fad3818-71b0-4b36-8695-72a458269cfe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {efe01b19-5731-4794-a651-7677c0c049b2}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_a - Story Ground Zone Air Node, !- Name
  {ddb68c86-695f-4b39-8ea8-1bacbe1f7920}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ddb68c86-695f-4b39-8ea8-1bacbe1f7920}, !- Handle
  {ce41116f-5fe5-4186-a1b5-4aca417c58c2}, !- Name
  {8404dbc9-d261-495f-bf48-b4f076cb5f92}, !- Source Object
  11,                                     !- Outlet Port
  {efe01b19-5731-4794-a651-7677c0c049b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b582946c-20e3-4329-930a-ef63f11904db}, !- Handle
  {13a0c28a-556f-43c2-8803-f6045d3fdac7}, !- Name
  {8404dbc9-d261-495f-bf48-b4f076cb5f92}, !- HVAC Component
  {10abf7ec-b5b7-4021-9b33-39681bcd9bd0}; !- Port 1

OS:PortList,
  {503b176f-873d-429e-9d4a-909b73ef050a}, !- Handle
  {a14adbbd-28d2-45f3-b394-f34ee5d0183b}, !- Name
  {8404dbc9-d261-495f-bf48-b4f076cb5f92}; !- HVAC Component

OS:PortList,
  {a495e066-ed83-4311-8327-5b4c5d981eec}, !- Handle
  {8c5dfd69-79fb-41d5-98f9-447d8ed40d63}, !- Name
  {8404dbc9-d261-495f-bf48-b4f076cb5f92}, !- HVAC Component
  {ff7df7cf-08d7-4d85-9de1-79d3e7fa0a17}; !- Port 1

OS:Sizing:Zone,
  {40ba4f76-f32d-4374-93f2-bb8ad25cc7b9}, !- Handle
  {8404dbc9-d261-495f-bf48-b4f076cb5f92}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {70b8e12d-afed-4d71-a458-9b1e3749e96b}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {8404dbc9-d261-495f-bf48-b4f076cb5f92}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1ee3ad32-c948-455f-8333-29cc9ac621ca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2732a236-8101-4ff7-bd55-6aa3b728d960}, !- Handle
  SmallOffice WholeBuilding - Sm Office B end_a - Story Ground, !- Name
  {36c8bc5c-ee1f-46cd-9157-148a7c7b2606}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -80.8539812259112,                      !- X Origin {m}
  -49.3306541506075,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {14879812-d35b-4b5f-a97b-9b7fef51f1ab}, !- Building Story Name
  {feafd0aa-cf06-4a67-b0df-5c43e38667c3}; !- Thermal Zone Name

OS:Surface,
  {2232b4f0-3582-4ab3-a7f7-1092b56a8cd1}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2732a236-8101-4ff7-bd55-6aa3b728d960}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 98.661308301215, 0,                  !- X,Y,Z Vertex 2 {m}
  4.572, 98.661308301215, 0,              !- X,Y,Z Vertex 3 {m}
  4.572, -3.5527136788005e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff460321-6599-4d8d-afc7-87798d997ff0}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2732a236-8101-4ff7-bd55-6aa3b728d960}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 98.661308301215, 3.048,              !- X,Y,Z Vertex 1 {m}
  0, 98.661308301215, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43098bf0-ec97-40b2-8ed8-422139348ee6}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2732a236-8101-4ff7-bd55-6aa3b728d960}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f0cbe0e-1fe9-4ef3-a17f-4404defd0247}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 98.661308301215, 3.048,          !- X,Y,Z Vertex 1 {m}
  4.572, 98.661308301215, 0,              !- X,Y,Z Vertex 2 {m}
  0, 98.661308301215, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 98.661308301215, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {517caa41-e8b7-4ddb-8598-2f81b8393cdd}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2732a236-8101-4ff7-bd55-6aa3b728d960}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcaaccde-3744-495e-a053-d9f17d0a6e4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-14, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, -3.5527136788005e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 98.661308301215, 0,              !- X,Y,Z Vertex 3 {m}
  4.572, 98.661308301215, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09970fc6-45a0-4cee-9389-73d9c7a41b1c}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2732a236-8101-4ff7-bd55-6aa3b728d960}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c8e50e6-1a26-423e-beb1-28a022c1af6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-14, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -3.5527136788005e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -3.5527136788005e-14, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46e4e940-de48-4e60-b1be-8768ce05d357}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2732a236-8101-4ff7-bd55-6aa3b728d960}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-14, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 98.661308301215, 3.048,          !- X,Y,Z Vertex 2 {m}
  0, 98.661308301215, 3.048,              !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {feafd0aa-cf06-4a67-b0df-5c43e38667c3}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41c4718f-6c0c-45f9-a5c2-c468a4dfa961}, !- Zone Air Inlet Port List
  {3c04abc6-662d-494b-9100-86bc88143831}, !- Zone Air Exhaust Port List
  {230e53cd-50c4-4b4c-83b0-ff4851c8ce19}, !- Zone Air Node Name
  {a4b21c85-b4e6-415e-b6cc-e630a3dd1674}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5008a31c-3320-42b1-9c1b-f124d0ef7fd1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6eb7f77a-a476-4562-b8bc-1cbe04d4f9ed}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_a - Story Ground Zone Air Node, !- Name
  {230e53cd-50c4-4b4c-83b0-ff4851c8ce19}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {230e53cd-50c4-4b4c-83b0-ff4851c8ce19}, !- Handle
  {de806e5e-a61a-4e89-a71f-ba12db78ff3d}, !- Name
  {feafd0aa-cf06-4a67-b0df-5c43e38667c3}, !- Source Object
  11,                                     !- Outlet Port
  {6eb7f77a-a476-4562-b8bc-1cbe04d4f9ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41c4718f-6c0c-45f9-a5c2-c468a4dfa961}, !- Handle
  {1ac3295b-3829-4ba8-8a5e-b6797e4eaadd}, !- Name
  {feafd0aa-cf06-4a67-b0df-5c43e38667c3}, !- HVAC Component
  {406072da-45cc-4d21-8c71-e27944666589}; !- Port 1

OS:PortList,
  {3c04abc6-662d-494b-9100-86bc88143831}, !- Handle
  {2eff475b-41fc-47b2-b598-03f931d3038a}, !- Name
  {feafd0aa-cf06-4a67-b0df-5c43e38667c3}; !- HVAC Component

OS:PortList,
  {a4b21c85-b4e6-415e-b6cc-e630a3dd1674}, !- Handle
  {0e897789-ba0e-4f97-b664-bf0f83fe458d}, !- Name
  {feafd0aa-cf06-4a67-b0df-5c43e38667c3}, !- HVAC Component
  {d545c440-7420-4251-b516-f2a925fe69d1}; !- Port 1

OS:Sizing:Zone,
  {560ab437-5ac5-422a-a567-fb15bd2aa9c9}, !- Handle
  {feafd0aa-cf06-4a67-b0df-5c43e38667c3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bcac3603-dc9d-456c-9631-1acead47ec31}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {feafd0aa-cf06-4a67-b0df-5c43e38667c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2c909c43-778d-4088-ba08-e78ba1742767}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ce677009-edaf-4831-96fa-230907a2cf87}, !- Handle
  SmallOffice WholeBuilding - Sm Office C end_a - Story Ground, !- Name
  {36c8bc5c-ee1f-46cd-9157-148a7c7b2606}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -80.8539812259112,                      !- X Origin {m}
  49.3306541506075,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {14879812-d35b-4b5f-a97b-9b7fef51f1ab}, !- Building Story Name
  {27385d4b-66b8-4f7a-8c8a-3f0ff5c747a0}; !- Thermal Zone Name

OS:Surface,
  {b8cd4126-a035-47db-bd0b-200c6986d680}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ce677009-edaf-4831-96fa-230907a2cf87}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000004, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000004, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-14, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eff84c3-1335-4556-b4a0-f03f42080726}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce677009-edaf-4831-96fa-230907a2cf87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000004, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000004, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8619f334-347d-4302-85fa-bfa832969822}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce677009-edaf-4831-96fa-230907a2cf87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000004, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000004, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000004, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000004, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68719f0f-e0e4-49ad-8b87-374eee9edb42}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce677009-edaf-4831-96fa-230907a2cf87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0551e94-46e9-42ab-861e-cf2836e83275}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-14, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.572, 3.5527136788005e-14, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000004, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000004, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f0cbe0e-1fe9-4ef3-a17f-4404defd0247}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce677009-edaf-4831-96fa-230907a2cf87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43098bf0-ec97-40b2-8ed8-422139348ee6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-14, 3.048,          !- X,Y,Z Vertex 1 {m}
  0, 3.5527136788005e-14, 0,              !- X,Y,Z Vertex 2 {m}
  4.572, 3.5527136788005e-14, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-14, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3da9576-de62-453e-919b-07fc1d137672}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ce677009-edaf-4831-96fa-230907a2cf87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-14, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000004, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000004, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {27385d4b-66b8-4f7a-8c8a-3f0ff5c747a0}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {817a7862-8ccf-48bc-83a0-93117643578b}, !- Zone Air Inlet Port List
  {44696cde-3793-45eb-9966-71132958ff2f}, !- Zone Air Exhaust Port List
  {125abbd6-50d3-45a4-b54c-c77b3f0b9881}, !- Zone Air Node Name
  {0fb83ddd-6b60-4983-a35a-c7be16f060e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {23708d61-f02b-4713-8f60-7044650c6608}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28ccb16d-ac05-4a2a-9e9e-64fa8a93aafe}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_a - Story Ground Zone Air Node, !- Name
  {125abbd6-50d3-45a4-b54c-c77b3f0b9881}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {125abbd6-50d3-45a4-b54c-c77b3f0b9881}, !- Handle
  {976fc8b1-3fa9-4586-9dba-e2b5dd663535}, !- Name
  {27385d4b-66b8-4f7a-8c8a-3f0ff5c747a0}, !- Source Object
  11,                                     !- Outlet Port
  {28ccb16d-ac05-4a2a-9e9e-64fa8a93aafe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {817a7862-8ccf-48bc-83a0-93117643578b}, !- Handle
  {550f52e5-4371-4594-8b56-3ccdf00f86d5}, !- Name
  {27385d4b-66b8-4f7a-8c8a-3f0ff5c747a0}, !- HVAC Component
  {73e1b4a5-bf85-4144-bda1-f587af8cef85}; !- Port 1

OS:PortList,
  {44696cde-3793-45eb-9966-71132958ff2f}, !- Handle
  {c2ffa435-2f5d-49eb-9d04-e85fbcbd0c14}, !- Name
  {27385d4b-66b8-4f7a-8c8a-3f0ff5c747a0}; !- HVAC Component

OS:PortList,
  {0fb83ddd-6b60-4983-a35a-c7be16f060e1}, !- Handle
  {af979ba9-091d-4257-98da-448a24a59639}, !- Name
  {27385d4b-66b8-4f7a-8c8a-3f0ff5c747a0}, !- HVAC Component
  {9f33cf82-9e26-4603-8366-b6c1cfdff495}; !- Port 1

OS:Sizing:Zone,
  {181afb63-9374-45ba-ae45-7152067cbf19}, !- Handle
  {27385d4b-66b8-4f7a-8c8a-3f0ff5c747a0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {59e9446d-8e73-4f72-b9a2-ef9a81859ba0}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {27385d4b-66b8-4f7a-8c8a-3f0ff5c747a0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d0661dcb-4cf3-462e-bb1a-57d8c1030498}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e9b07931-de17-422c-8f6a-7174f759fc65}, !- Handle
  SmallOffice WholeBuilding - Sm Office A  - Story Ground, !- Name
  {36c8bc5c-ee1f-46cd-9157-148a7c7b2606}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -76.2819812259112,                      !- X Origin {m}
  -53.9026541506075,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {14879812-d35b-4b5f-a97b-9b7fef51f1ab}, !- Building Story Name
  {7a038146-a8f0-4fa5-b4d4-03f96d36280f}; !- Thermal Zone Name

OS:Surface,
  {eb5d0311-809e-4e54-b667-143202f28a7f}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e9b07931-de17-422c-8f6a-7174f759fc65}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  152.563962451822, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  152.563962451822, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d27966a3-7675-4954-b2b6-fe2b8a5b195c}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9b07931-de17-422c-8f6a-7174f759fc65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df5277e9-36a0-4b09-b9be-4c0035b7d552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999997, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a1e8356-f2da-4c9a-b564-9f0528b8f286}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9b07931-de17-422c-8f6a-7174f759fc65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9156fc5-5901-4d8b-898f-a40ebbcaed1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.563962451822, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  152.563962451822, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999997, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b0472eb-4628-41f8-8234-dcf5b5a65f13}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9b07931-de17-422c-8f6a-7174f759fc65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ee4696b-f0eb-469c-b9fd-7a8f976b9776}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.563962451822, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  152.563962451822, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  152.563962451822, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  152.563962451822, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60498f8b-25fc-4119-a2f8-7609b6544232}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9b07931-de17-422c-8f6a-7174f759fc65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-14, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 2 {m}
  152.563962451822, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  152.563962451822, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be28dd87-8c37-4d0a-86dd-6135797a90d3}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9b07931-de17-422c-8f6a-7174f759fc65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.563962451822, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  152.563962451822, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7a038146-a8f0-4fa5-b4d4-03f96d36280f}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc4be4d0-2474-4ddc-a85c-7e2a0a6c35b5}, !- Zone Air Inlet Port List
  {e6f012fd-a442-4341-a16e-93ba6e24100e}, !- Zone Air Exhaust Port List
  {6406056a-2363-4838-8335-968f54bb4307}, !- Zone Air Node Name
  {cc3c0cf3-b264-4b9e-9211-323f078b2168}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {50988a67-f132-4541-b6fd-ff31c21cf9d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {729bb1d3-d7e7-4874-9f91-b8f810b115dd}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A  - Story Ground Zone Air Node, !- Name
  {6406056a-2363-4838-8335-968f54bb4307}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6406056a-2363-4838-8335-968f54bb4307}, !- Handle
  {ff8c8efa-4ca8-4b51-b783-90d35f94d791}, !- Name
  {7a038146-a8f0-4fa5-b4d4-03f96d36280f}, !- Source Object
  11,                                     !- Outlet Port
  {729bb1d3-d7e7-4874-9f91-b8f810b115dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc4be4d0-2474-4ddc-a85c-7e2a0a6c35b5}, !- Handle
  {964f8634-987a-493a-9bc1-c1e89308ec8f}, !- Name
  {7a038146-a8f0-4fa5-b4d4-03f96d36280f}, !- HVAC Component
  {0f1a26dd-c425-4b6f-9ff9-7e338a718f32}; !- Port 1

OS:PortList,
  {e6f012fd-a442-4341-a16e-93ba6e24100e}, !- Handle
  {29c59d1e-b777-4bb3-8118-bfa621aa0212}, !- Name
  {7a038146-a8f0-4fa5-b4d4-03f96d36280f}; !- HVAC Component

OS:PortList,
  {cc3c0cf3-b264-4b9e-9211-323f078b2168}, !- Handle
  {4e80394c-0159-445a-b4f0-97b7a8e55659}, !- Name
  {7a038146-a8f0-4fa5-b4d4-03f96d36280f}, !- HVAC Component
  {4ed9d044-82fd-4be8-9ca5-f2275d804ac7}; !- Port 1

OS:Sizing:Zone,
  {b6f5c315-a33a-4996-a55c-fc17b3d78a1b}, !- Handle
  {7a038146-a8f0-4fa5-b4d4-03f96d36280f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb0aecf5-5e7d-44ac-8fed-eea9e0b66728}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {7a038146-a8f0-4fa5-b4d4-03f96d36280f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {62a7e590-5001-4c9d-86e3-cf5b69cf9495}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5005d7ba-5fc5-4140-938d-0521b44a9792}, !- Handle
  SmallOffice WholeBuilding - Sm Office B  - Story Ground, !- Name
  {36c8bc5c-ee1f-46cd-9157-148a7c7b2606}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -76.2819812259112,                      !- X Origin {m}
  -49.3306541506075,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {14879812-d35b-4b5f-a97b-9b7fef51f1ab}, !- Building Story Name
  {19c984de-1736-4727-81b1-b31e26c9ff35}; !- Thermal Zone Name

OS:Surface,
  {e2c163db-4409-45fc-9389-87e965bddde1}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5005d7ba-5fc5-4140-938d-0521b44a9792}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 98.661308301215, 0,                  !- X,Y,Z Vertex 2 {m}
  152.563962451822, 98.661308301215, 0,   !- X,Y,Z Vertex 3 {m}
  152.563962451822, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcaaccde-3744-495e-a053-d9f17d0a6e4d}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5005d7ba-5fc5-4140-938d-0521b44a9792}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {517caa41-e8b7-4ddb-8598-2f81b8393cdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 98.661308301215, 3.048,              !- X,Y,Z Vertex 1 {m}
  0, 98.661308301215, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6814538-8d8d-47d8-b729-af6c3dbcb306}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5005d7ba-5fc5-4140-938d-0521b44a9792}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ae387b1-1e92-457b-8fe2-6d083e909a0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.563962451822, 98.661308301215, 3.048, !- X,Y,Z Vertex 1 {m}
  152.563962451822, 98.661308301215, 0,   !- X,Y,Z Vertex 2 {m}
  0, 98.661308301215, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 98.661308301215, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca5f67dc-5c73-49c8-998b-82b1b63eb44e}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5005d7ba-5fc5-4140-938d-0521b44a9792}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8eac4a0-38c4-4449-9112-31a580051f8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.563962451822, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  152.563962451822, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  152.563962451822, 98.661308301215, 0,   !- X,Y,Z Vertex 3 {m}
  152.563962451822, 98.661308301215, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9156fc5-5901-4d8b-898f-a40ebbcaed1f}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5005d7ba-5fc5-4140-938d-0521b44a9792}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a1e8356-f2da-4c9a-b564-9f0528b8f286}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-14, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 2 {m}
  152.563962451822, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  152.563962451822, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17879c57-b47f-4767-beab-fea05f4d876c}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5005d7ba-5fc5-4140-938d-0521b44a9792}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.563962451822, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  152.563962451822, 98.661308301215, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 98.661308301215, 3.048,              !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {19c984de-1736-4727-81b1-b31e26c9ff35}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74789903-074e-4cbd-917f-de78ff6b5de1}, !- Zone Air Inlet Port List
  {f1392c45-3c11-4a3b-89a4-66e6e3d45f7f}, !- Zone Air Exhaust Port List
  {6c68bb81-36c9-4268-ae73-74020b2342b0}, !- Zone Air Node Name
  {dbc3829c-03c4-4d97-9eea-e171d328a85a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2d0c1cb3-7cd1-4488-a395-28938436a58d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b41bafc-8d4a-4815-888f-e851c9ca455b}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B  - Story Ground Zone Air Node, !- Name
  {6c68bb81-36c9-4268-ae73-74020b2342b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c68bb81-36c9-4268-ae73-74020b2342b0}, !- Handle
  {1258711d-373b-4b24-92d5-fc2349257cbc}, !- Name
  {19c984de-1736-4727-81b1-b31e26c9ff35}, !- Source Object
  11,                                     !- Outlet Port
  {1b41bafc-8d4a-4815-888f-e851c9ca455b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74789903-074e-4cbd-917f-de78ff6b5de1}, !- Handle
  {1cadf680-9a7f-48e1-a42b-6acbe801cdd8}, !- Name
  {19c984de-1736-4727-81b1-b31e26c9ff35}, !- HVAC Component
  {c4c8d7ad-7bbe-4ada-83f3-df1351227e35}; !- Port 1

OS:PortList,
  {f1392c45-3c11-4a3b-89a4-66e6e3d45f7f}, !- Handle
  {ea3826e1-348a-44ad-9f86-6965706882e2}, !- Name
  {19c984de-1736-4727-81b1-b31e26c9ff35}; !- HVAC Component

OS:PortList,
  {dbc3829c-03c4-4d97-9eea-e171d328a85a}, !- Handle
  {0ec3e78b-62ac-4c70-895b-9da9b87fcce5}, !- Name
  {19c984de-1736-4727-81b1-b31e26c9ff35}, !- HVAC Component
  {b61b9873-7785-4716-82f4-c16417ca1dbe}; !- Port 1

OS:Sizing:Zone,
  {028fd4b5-69fb-410c-bcf8-8f67ec974610}, !- Handle
  {19c984de-1736-4727-81b1-b31e26c9ff35}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {391a626b-609c-4c17-95d0-82b93402f6fb}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {19c984de-1736-4727-81b1-b31e26c9ff35}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bf52a4a3-f4c2-43a5-aa9e-e1dcaa62d85e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {12a2ec1c-ccaa-40bb-b2fc-9804f652e4b0}, !- Handle
  SmallOffice WholeBuilding - Sm Office C  - Story Ground, !- Name
  {36c8bc5c-ee1f-46cd-9157-148a7c7b2606}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -76.2819812259112,                      !- X Origin {m}
  49.3306541506075,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {14879812-d35b-4b5f-a97b-9b7fef51f1ab}, !- Building Story Name
  {c667fe49-c808-4009-8e1a-ab9814cea6de}; !- Thermal Zone Name

OS:Surface,
  {df1718ca-5415-4a12-b966-c8c7d7a2d15e}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {12a2ec1c-ccaa-40bb-b2fc-9804f652e4b0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000004, 0,                 !- X,Y,Z Vertex 2 {m}
  152.563962451822, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  152.563962451822, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0551e94-46e9-42ab-861e-cf2836e83275}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12a2ec1c-ccaa-40bb-b2fc-9804f652e4b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68719f0f-e0e4-49ad-8b87-374eee9edb42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000004, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000004, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5186d70d-eb07-46ef-8d0f-9b33433be0b6}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12a2ec1c-ccaa-40bb-b2fc-9804f652e4b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.563962451822, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  152.563962451822, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000004, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000004, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d457c935-def6-47c1-bd45-b8014c0654a2}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12a2ec1c-ccaa-40bb-b2fc-9804f652e4b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a488c54a-cf95-434c-a2ee-36ab3bac4a4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.563962451822, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  152.563962451822, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  152.563962451822, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  152.563962451822, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ae387b1-1e92-457b-8fe2-6d083e909a0a}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12a2ec1c-ccaa-40bb-b2fc-9804f652e4b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6814538-8d8d-47d8-b729-af6c3dbcb306}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-14, 3.048,          !- X,Y,Z Vertex 1 {m}
  0, 3.5527136788005e-14, 0,              !- X,Y,Z Vertex 2 {m}
  152.563962451822, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  152.563962451822, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {156013be-071f-449a-81c0-1c619a147c5a}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {12a2ec1c-ccaa-40bb-b2fc-9804f652e4b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.563962451822, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  152.563962451822, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000004, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c667fe49-c808-4009-8e1a-ab9814cea6de}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98291732-9ec2-4b6b-8938-750ec17711e6}, !- Zone Air Inlet Port List
  {2345b869-225b-43c1-9909-5cf40d74950b}, !- Zone Air Exhaust Port List
  {b7ce51dd-4b8f-4bb9-8fab-b78e19581f8b}, !- Zone Air Node Name
  {96936fe3-efa7-48a7-8b8c-7dbe7c5275de}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {057b3683-648e-4afe-8029-256ed35d593a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ade22ed1-fb17-4f0e-a062-a7c44d5f333b}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C  - Story Ground Zone Air Node, !- Name
  {b7ce51dd-4b8f-4bb9-8fab-b78e19581f8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7ce51dd-4b8f-4bb9-8fab-b78e19581f8b}, !- Handle
  {af72801c-eb61-4dbd-9dce-6815f40c8187}, !- Name
  {c667fe49-c808-4009-8e1a-ab9814cea6de}, !- Source Object
  11,                                     !- Outlet Port
  {ade22ed1-fb17-4f0e-a062-a7c44d5f333b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98291732-9ec2-4b6b-8938-750ec17711e6}, !- Handle
  {dacdc640-f9c5-47a6-bc2c-e30bccf53ace}, !- Name
  {c667fe49-c808-4009-8e1a-ab9814cea6de}, !- HVAC Component
  {7efacd95-e477-4b08-9ac5-f8e45f2d2011}; !- Port 1

OS:PortList,
  {2345b869-225b-43c1-9909-5cf40d74950b}, !- Handle
  {f6137af5-dfbd-4eee-a882-d0d3c55b6120}, !- Name
  {c667fe49-c808-4009-8e1a-ab9814cea6de}; !- HVAC Component

OS:PortList,
  {96936fe3-efa7-48a7-8b8c-7dbe7c5275de}, !- Handle
  {9bf12922-f73a-4e38-8233-c07e0371c72f}, !- Name
  {c667fe49-c808-4009-8e1a-ab9814cea6de}, !- HVAC Component
  {a865f16f-2bcf-4a32-87e6-5c611bf30abb}; !- Port 1

OS:Sizing:Zone,
  {5ab9a229-c61a-44c5-be2a-046a1f450362}, !- Handle
  {c667fe49-c808-4009-8e1a-ab9814cea6de}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {46f59144-9595-4705-afbd-e32aa2fdd1cb}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {c667fe49-c808-4009-8e1a-ab9814cea6de}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e069f5c7-fe89-4cd1-9770-b79beedc85ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4796ddff-0676-498c-8e76-99bdb570842d}, !- Handle
  SmallOffice WholeBuilding - Sm Office A end_b - Story Ground, !- Name
  {36c8bc5c-ee1f-46cd-9157-148a7c7b2606}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.2819812259112,                       !- X Origin {m}
  -53.9026541506075,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {14879812-d35b-4b5f-a97b-9b7fef51f1ab}, !- Building Story Name
  {b4e21f3e-c4f5-4cbf-9f34-fcfccd46602d}; !- Thermal Zone Name

OS:Surface,
  {6e06b8d4-99bc-4e67-af5e-f8423d9d2453}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4796ddff-0676-498c-8e76-99bdb570842d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -3.5527136788005e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ee4696b-f0eb-469c-b9fd-7a8f976b9776}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4796ddff-0676-498c-8e76-99bdb570842d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b0472eb-4628-41f8-8234-dcf5b5a65f13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999997, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ba65473-39cb-4c7e-84b3-135b65f37ea5}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4796ddff-0676-498c-8e76-99bdb570842d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75c7af86-10c7-4a21-b982-7ade12063f01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999997, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999997, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7322682-89c2-4cb4-91c2-c2002cbc43d4}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4796ddff-0676-498c-8e76-99bdb570842d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-14, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, -3.5527136788005e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999997, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b7ea802-4127-458c-ace7-c97dba447a11}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4796ddff-0676-498c-8e76-99bdb570842d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-14, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -3.5527136788005e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -3.5527136788005e-14, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb1463c3-4d31-44a9-bb5b-eae078542875}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4796ddff-0676-498c-8e76-99bdb570842d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-14, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999997, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b4e21f3e-c4f5-4cbf-9f34-fcfccd46602d}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f03bcbd8-b685-420d-9260-54a9eaa337af}, !- Zone Air Inlet Port List
  {a7432095-d9c2-4a37-886f-de7c8f292d06}, !- Zone Air Exhaust Port List
  {975d0212-7bbd-4728-8579-a71f35c0d423}, !- Zone Air Node Name
  {9a9687c7-a279-4b72-b2bf-96383fc2e53c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e2714349-68ff-4833-a2b6-c5b6cb98c029}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f9e1374-606c-419b-9ed8-3af0e6c5a6ba}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground Zone Air Node, !- Name
  {975d0212-7bbd-4728-8579-a71f35c0d423}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {975d0212-7bbd-4728-8579-a71f35c0d423}, !- Handle
  {b04dbfb5-daa6-4e3b-b884-6cf5731a20f8}, !- Name
  {b4e21f3e-c4f5-4cbf-9f34-fcfccd46602d}, !- Source Object
  11,                                     !- Outlet Port
  {2f9e1374-606c-419b-9ed8-3af0e6c5a6ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f03bcbd8-b685-420d-9260-54a9eaa337af}, !- Handle
  {cf1cb37c-b745-4c4e-b07e-bab7157495f5}, !- Name
  {b4e21f3e-c4f5-4cbf-9f34-fcfccd46602d}, !- HVAC Component
  {748ea879-afb4-40a7-9bf0-851702287423}; !- Port 1

OS:PortList,
  {a7432095-d9c2-4a37-886f-de7c8f292d06}, !- Handle
  {10f05067-9914-4929-bcbe-995447a99965}, !- Name
  {b4e21f3e-c4f5-4cbf-9f34-fcfccd46602d}; !- HVAC Component

OS:PortList,
  {9a9687c7-a279-4b72-b2bf-96383fc2e53c}, !- Handle
  {1aa215d7-980f-48f7-9525-0630cb5dcd14}, !- Name
  {b4e21f3e-c4f5-4cbf-9f34-fcfccd46602d}, !- HVAC Component
  {9f414cc9-4c31-4f36-9be6-9ecc355f0300}; !- Port 1

OS:Sizing:Zone,
  {a15d2963-b5d1-4d10-ae52-177f43597241}, !- Handle
  {b4e21f3e-c4f5-4cbf-9f34-fcfccd46602d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a9228de4-e2b6-4fef-93c5-19f64cb48869}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {b4e21f3e-c4f5-4cbf-9f34-fcfccd46602d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8ef9d836-359b-4d02-85f8-651f81d87d36}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {474fd40f-4336-409f-97ca-70f1b3776c23}, !- Handle
  SmallOffice WholeBuilding - Sm Office B end_b - Story Ground, !- Name
  {36c8bc5c-ee1f-46cd-9157-148a7c7b2606}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.2819812259112,                       !- X Origin {m}
  -49.3306541506075,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {14879812-d35b-4b5f-a97b-9b7fef51f1ab}, !- Building Story Name
  {ace55cc0-5cc9-4a5a-9cdf-88c6161aaa23}; !- Thermal Zone Name

OS:Surface,
  {6c5da9cb-bdf0-4fba-9582-9f3532537024}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {474fd40f-4336-409f-97ca-70f1b3776c23}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 98.661308301215, 0,                  !- X,Y,Z Vertex 2 {m}
  4.572, 98.661308301215, 0,              !- X,Y,Z Vertex 3 {m}
  4.572, -3.5527136788005e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8eac4a0-38c4-4449-9112-31a580051f8a}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {474fd40f-4336-409f-97ca-70f1b3776c23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca5f67dc-5c73-49c8-998b-82b1b63eb44e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 98.661308301215, 3.048,              !- X,Y,Z Vertex 1 {m}
  0, 98.661308301215, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d554c69-f9d1-4c48-aac3-db6467caef6c}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {474fd40f-4336-409f-97ca-70f1b3776c23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {310e6b93-0e04-46b8-bdbf-638633c0c5f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 98.661308301215, 3.048,          !- X,Y,Z Vertex 1 {m}
  4.572, 98.661308301215, 0,              !- X,Y,Z Vertex 2 {m}
  0, 98.661308301215, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 98.661308301215, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1df1b5c2-f4ab-41b2-a236-737a7e70f2b8}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {474fd40f-4336-409f-97ca-70f1b3776c23}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-14, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, -3.5527136788005e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 98.661308301215, 0,              !- X,Y,Z Vertex 3 {m}
  4.572, 98.661308301215, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75c7af86-10c7-4a21-b982-7ade12063f01}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {474fd40f-4336-409f-97ca-70f1b3776c23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ba65473-39cb-4c7e-84b3-135b65f37ea5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-14, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -3.5527136788005e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -3.5527136788005e-14, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b9d8c48-4878-4ba3-99ed-d1a12394ce4b}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {474fd40f-4336-409f-97ca-70f1b3776c23}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-14, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 98.661308301215, 3.048,          !- X,Y,Z Vertex 2 {m}
  0, 98.661308301215, 3.048,              !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ace55cc0-5cc9-4a5a-9cdf-88c6161aaa23}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a06082fc-d949-413d-a162-249cb13ee2e0}, !- Zone Air Inlet Port List
  {e036cbd9-4f60-4f0e-8f5f-3acc0dbe3390}, !- Zone Air Exhaust Port List
  {5d297db3-46c2-427b-8abc-c4f5156c6d70}, !- Zone Air Node Name
  {61ccc0bc-f713-499f-a382-32730d5d4c40}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8ade768a-0d89-49c9-a8bb-b2e0dd773f3c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea067a6d-5717-41cb-8ac6-811296215edd}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_b - Story Ground Zone Air Node, !- Name
  {5d297db3-46c2-427b-8abc-c4f5156c6d70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d297db3-46c2-427b-8abc-c4f5156c6d70}, !- Handle
  {51c02288-a3b3-4feb-87cc-043229ff3781}, !- Name
  {ace55cc0-5cc9-4a5a-9cdf-88c6161aaa23}, !- Source Object
  11,                                     !- Outlet Port
  {ea067a6d-5717-41cb-8ac6-811296215edd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a06082fc-d949-413d-a162-249cb13ee2e0}, !- Handle
  {e3f4396d-c83b-4f63-a809-a09da63c09fa}, !- Name
  {ace55cc0-5cc9-4a5a-9cdf-88c6161aaa23}, !- HVAC Component
  {9dbf13da-33cd-4617-a173-749c22b07d3b}; !- Port 1

OS:PortList,
  {e036cbd9-4f60-4f0e-8f5f-3acc0dbe3390}, !- Handle
  {74fabd8e-65bd-4553-89ba-ca3564ac52ae}, !- Name
  {ace55cc0-5cc9-4a5a-9cdf-88c6161aaa23}; !- HVAC Component

OS:PortList,
  {61ccc0bc-f713-499f-a382-32730d5d4c40}, !- Handle
  {db214f0e-e149-4256-b89a-a85e6f380604}, !- Name
  {ace55cc0-5cc9-4a5a-9cdf-88c6161aaa23}, !- HVAC Component
  {e0920d20-6114-429a-a350-a67d087f289e}; !- Port 1

OS:Sizing:Zone,
  {880bad72-c1ae-4deb-b346-e66775ac3734}, !- Handle
  {ace55cc0-5cc9-4a5a-9cdf-88c6161aaa23}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {75f04d5c-e9cd-4365-8cc6-5594d82afddf}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {ace55cc0-5cc9-4a5a-9cdf-88c6161aaa23}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4efb1c7a-ef2d-4005-97bb-19c185af6ec0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {46e56a74-44da-4941-8e7c-2d3bb2451d26}, !- Handle
  SmallOffice WholeBuilding - Sm Office C end_b - Story Ground, !- Name
  {36c8bc5c-ee1f-46cd-9157-148a7c7b2606}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.2819812259112,                       !- X Origin {m}
  49.3306541506075,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {14879812-d35b-4b5f-a97b-9b7fef51f1ab}, !- Building Story Name
  {e738c186-e362-461f-88f8-ca768c5c191a}; !- Thermal Zone Name

OS:Surface,
  {8333e47d-db31-45cc-bc8b-f7b02992e1b9}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {46e56a74-44da-4941-8e7c-2d3bb2451d26}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000004, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000004, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-14, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a488c54a-cf95-434c-a2ee-36ab3bac4a4a}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46e56a74-44da-4941-8e7c-2d3bb2451d26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d457c935-def6-47c1-bd45-b8014c0654a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000004, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000004, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cabb881-cdd8-4796-b306-0b86304e9c94}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46e56a74-44da-4941-8e7c-2d3bb2451d26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000004, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000004, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000004, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000004, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2e171f2-cd06-486e-a499-94e29cc7c024}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46e56a74-44da-4941-8e7c-2d3bb2451d26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-14, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.572, 3.5527136788005e-14, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000004, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000004, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {310e6b93-0e04-46b8-bdbf-638633c0c5f0}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46e56a74-44da-4941-8e7c-2d3bb2451d26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d554c69-f9d1-4c48-aac3-db6467caef6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-14, 3.048,          !- X,Y,Z Vertex 1 {m}
  0, 3.5527136788005e-14, 0,              !- X,Y,Z Vertex 2 {m}
  4.572, 3.5527136788005e-14, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-14, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {205b2126-19f1-479a-aaa2-1e4b46d5c967}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {46e56a74-44da-4941-8e7c-2d3bb2451d26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-14, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000004, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000004, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e738c186-e362-461f-88f8-ca768c5c191a}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64012133-9b9f-41a5-9c0a-72c452644896}, !- Zone Air Inlet Port List
  {17190f8e-6148-4b54-b100-948312791799}, !- Zone Air Exhaust Port List
  {d30f4d8b-494c-458c-be92-ba4690aec6b4}, !- Zone Air Node Name
  {a230b267-915a-4ec4-bdbf-230e091908ec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5ca496c2-d83f-49e9-a189-c73da0271a69}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54a5fcac-3b71-415c-9e13-3f629bdc259a}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_b - Story Ground Zone Air Node, !- Name
  {d30f4d8b-494c-458c-be92-ba4690aec6b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d30f4d8b-494c-458c-be92-ba4690aec6b4}, !- Handle
  {fd9ebfc2-7b13-4a0b-8f07-0fc34fd3cfaa}, !- Name
  {e738c186-e362-461f-88f8-ca768c5c191a}, !- Source Object
  11,                                     !- Outlet Port
  {54a5fcac-3b71-415c-9e13-3f629bdc259a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64012133-9b9f-41a5-9c0a-72c452644896}, !- Handle
  {a72dc19e-b25e-425b-bf48-892511c1cd4e}, !- Name
  {e738c186-e362-461f-88f8-ca768c5c191a}, !- HVAC Component
  {9de664b5-5cd8-417e-9441-bddd6dd102d6}; !- Port 1

OS:PortList,
  {17190f8e-6148-4b54-b100-948312791799}, !- Handle
  {06f47cb3-45c7-4255-801e-0e1ccaff27fc}, !- Name
  {e738c186-e362-461f-88f8-ca768c5c191a}; !- HVAC Component

OS:PortList,
  {a230b267-915a-4ec4-bdbf-230e091908ec}, !- Handle
  {ffcd190d-ec71-4907-b107-415ccabbbbe2}, !- Name
  {e738c186-e362-461f-88f8-ca768c5c191a}, !- HVAC Component
  {3bf38c5c-4db4-4771-9ea5-a0669c1b27b6}; !- Port 1

OS:Sizing:Zone,
  {281217d7-1c1d-491d-a54e-167f6bf63ead}, !- Handle
  {e738c186-e362-461f-88f8-ca768c5c191a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9db629d5-170c-4893-ac56-236f719b4175}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {e738c186-e362-461f-88f8-ca768c5c191a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b6d13d43-06d6-4d0a-930f-013414cf193d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {9758be46-4f54-4aad-8992-77854795a1b6}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5186d70d-eb07-46ef-8d0f-9b33433be0b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.538562451822, 4.57200000000004, 1.21935228692151, !- X,Y,Z Vertex 1 {m}
  152.538562451822, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 4.57200000000004, 1.21935228692151; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2adfbf67-bb57-4b7d-90f2-6e3f0df0475d}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {604ab374-a3ac-4c93-b84e-3378ff1ca2fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54659999999997, 1.22433707865169,  !- X,Y,Z Vertex 1 {m}
  0, 4.54659999999997, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999639, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999639, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a33abc2a-cf48-411c-9f27-32c7ba53d053}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {66f21e89-fa6c-4e47-bd7d-5875b0fe30cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -3.5527136788005e-14, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  0.0254, -3.5527136788005e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.5466, -3.5527136788005e-14, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, -3.5527136788005e-14, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {268e61e6-6545-4818-a2e4-cc08a1b7b81a}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff460321-6599-4d8d-afc7-87798d997ff0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 98.635908301215, 1.2194355302736,    !- X,Y,Z Vertex 1 {m}
  0, 98.635908301215, 0.762,              !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999621, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999621, 1.2194355302736; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb11f8b8-3088-470c-bd0c-dbcfe31e1763}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0eff84c3-1335-4556-b4a0-f03f42080726}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54660000000004, 1.22433707865169,  !- X,Y,Z Vertex 1 {m}
  0, 4.54660000000004, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.025400000000035, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.025400000000035, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {915995bb-0933-4c45-8780-255d3e9bbb9c}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8619f334-347d-4302-85fa-bfa832969822}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000004, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000004, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000004, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c85a5b4-a017-4ca6-9eff-ed028d534be0}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60498f8b-25fc-4119-a2f8-7609b6544232}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -3.5527136788005e-14, 1.21935228692151, !- X,Y,Z Vertex 1 {m}
  0.0254, -3.5527136788005e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  152.538562451822, -3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  152.538562451822, -3.5527136788005e-14, 1.21935228692151; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {daf7c811-89ee-438e-ac89-a641332de8ce}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2cabb881-cdd8-4796-b306-0b86304e9c94}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000004, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000004, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000004, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2025e78-7bdc-483b-94e8-9bacfde557f9}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a2e171f2-cd06-486e-a499-94e29cc7c024}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000355, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000355, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54660000000004, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54660000000004, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {786214c2-83ef-4f6c-b16c-338dd0c99c7a}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7322682-89c2-4cb4-91c2-c2002cbc43d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999645, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999645, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54659999999997, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54659999999997, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ce68511-3116-45d0-985f-6ee5067e17d1}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3b7ea802-4127-458c-ace7-c97dba447a11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -3.5527136788005e-14, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  0.0254, -3.5527136788005e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.5466, -3.5527136788005e-14, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, -3.5527136788005e-14, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd644c58-3007-4588-9260-3e85e3bb11fc}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1df1b5c2-f4ab-41b2-a236-737a7e70f2b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999645, 1.2194355302736, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999645, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 98.635908301215, 0.762,          !- X,Y,Z Vertex 3 {m}
  4.572, 98.635908301215, 1.2194355302736; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {ef058ef9-cb8c-4147-aa73-72b4f52e08a0}, !- Handle
  SmallOffice WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0602778983335744,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a840dc17-4278-4841-b1c8-6071d6090ea5}, !- Handle
  SmallOffice WholeBuilding - Sm Office People, !- Name
  {ef058ef9-cb8c-4147-aa73-72b4f52e08a0}, !- People Definition Name
  {36c8bc5c-ee1f-46cd-9157-148a7c7b2606}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {38444ed3-5c9d-41b4-9395-0cc71ce719a4}, !- Work Efficiency Schedule Name
  {e9961042-d986-4423-a6d7-531b8d7d4db4}, !- Clothing Insulation Schedule Name
  {715065ed-2ecd-4281-bc8e-0559ed1221da}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {e9961042-d986-4423-a6d7-531b8d7d4db4}, !- Handle
  Clothing Schedule,                      !- Name
  {a94a0de8-f95d-4adc-bb4b-d6508b00f898}, !- Schedule Type Limits Name
  {953204b9-e984-44e6-a3ea-124be8557cc8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {953204b9-e984-44e6-a3ea-124be8557cc8}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {a94a0de8-f95d-4adc-bb4b-d6508b00f898}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {07c747a7-48d5-458c-aca0-8a0e5d23901f}, !- Handle
  Schedule Rule 1,                        !- Name
  {e9961042-d986-4423-a6d7-531b8d7d4db4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b58db250-e724-4227-8ef8-fee1814e7819}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b58db250-e724-4227-8ef8-fee1814e7819}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {a94a0de8-f95d-4adc-bb4b-d6508b00f898}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a94a0de8-f95d-4adc-bb4b-d6508b00f898}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {715065ed-2ecd-4281-bc8e-0559ed1221da}, !- Handle
  Air Velocity Schedule,                  !- Name
  {996b8d0c-650c-48fa-a57a-c564f7ad484c}, !- Schedule Type Limits Name
  {25aefb07-01b8-4267-870f-fc545523a6df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25aefb07-01b8-4267-870f-fc545523a6df}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {996b8d0c-650c-48fa-a57a-c564f7ad484c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {996b8d0c-650c-48fa-a57a-c564f7ad484c}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {38444ed3-5c9d-41b4-9395-0cc71ce719a4}, !- Handle
  Work Efficiency Schedule,               !- Name
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Schedule Type Limits Name
  {9a09c4b6-c212-45ba-8b68-0df920d2fff9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a09c4b6-c212-45ba-8b68-0df920d2fff9}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {e4ad0e7a-28d8-4e6b-acd4-87f9adef8942}, !- Handle
  SmallOffice WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {df817c60-0ed2-4dff-af43-a99702ca3745}, !- Handle
  SmallOffice WholeBuilding - Sm Office Lights, !- Name
  {e4ad0e7a-28d8-4e6b-acd4-87f9adef8942}, !- Lights Definition Name
  {36c8bc5c-ee1f-46cd-9157-148a7c7b2606}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {77e90617-9a63-4190-b019-a265d39d3551}, !- Handle
  {e4ad0e7a-28d8-4e6b-acd4-87f9adef8942}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {4b830bb0-92ce-4fff-9761-ac232bdc0bff}, !- Handle
  SmallOffice WholeBuilding - Sm Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {245f6ee9-b383-4243-9b21-03b8c86cc12e}, !- Handle
  SmallOffice WholeBuilding - Sm Office Elec Equip, !- Name
  {4b830bb0-92ce-4fff-9761-ac232bdc0bff}, !- Electric Equipment Definition Name
  {36c8bc5c-ee1f-46cd-9157-148a7c7b2606}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e7f5b0d8-227a-4fb8-b358-8d86a1947539}, !- Handle
  SmallOffice WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {32921f1e-f9d4-470c-81d5-2c98b6a0ee7c}, !- Handle
  SmallOffice WholeBuilding - Sm Office Schedule Set, !- Name
  {5a2e7f07-530f-415c-b8ab-5fd6cf3056c0}, !- Hours of Operation Schedule Name
  {47d31e9e-d29d-4431-84fc-f76efd074f12}, !- Number of People Schedule Name
  {9b454297-dfd3-4aed-b3ee-b037f054f72a}, !- People Activity Level Schedule Name
  {2348d144-2e78-454f-b942-bcfc83904d04}, !- Lighting Schedule Name
  {81a8a7df-0199-4a5e-b655-6f6a0c8360de}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d816628e-750c-4c55-aada-b8aea633ffcc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {47d31e9e-d29d-4431-84fc-f76efd074f12}, !- Handle
  OfficeSmall BLDG_OCC_SCH,               !- Name
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Schedule Type Limits Name
  {4fecc236-16aa-4262-8900-a64f41589cb3}, !- Default Day Schedule Name
  {159de35a-49e8-4f68-8e51-2d5751fb41ee}, !- Summer Design Day Schedule Name
  {969fc9b3-2ce0-432d-8af0-9d259f054951}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4fecc236-16aa-4262-8900-a64f41589cb3}, !- Handle
  OfficeSmall BLDG_OCC_SCH Default,       !- Name
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {969fc9b3-2ce0-432d-8af0-9d259f054951}, !- Handle
  OfficeSmall BLDG_OCC_SCH Winter Design Day, !- Name
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {159de35a-49e8-4f68-8e51-2d5751fb41ee}, !- Handle
  OfficeSmall BLDG_OCC_SCH Summer Design Day, !- Name
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3eb3ab4d-a9b4-4e74-8ee6-81c7b6db57b4}, !- Handle
  Schedule Rule 2,                        !- Name
  {47d31e9e-d29d-4431-84fc-f76efd074f12}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6a1039d0-7224-4dd1-9357-519e79d4760b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a1039d0-7224-4dd1-9357-519e79d4760b}, !- Handle
  OfficeSmall BLDG_OCC_SCH Wkdy Day,      !- Name
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.73666666666667,                       !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.868333333333338,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  2,                                      !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  2,                                      !- Hour 5
  40,                                     !- Minute 5
  0.921666666666666,                      !- Value Until Time 5
  2,                                      !- Hour 6
  50,                                     !- Minute 6
  0.843333333333332,                      !- Value Until Time 6
  3,                                      !- Hour 7
  0,                                      !- Minute 7
  0.764999999999998,                      !- Value Until Time 7
  3,                                      !- Hour 8
  10,                                     !- Minute 8
  0.686666666666664,                      !- Value Until Time 8
  3,                                      !- Hour 9
  20,                                     !- Minute 9
  0.608333333333331,                      !- Value Until Time 9
  3,                                      !- Hour 10
  30,                                     !- Minute 10
  0.53,                                   !- Value Until Time 10
  3,                                      !- Hour 11
  40,                                     !- Minute 11
  0.608333333333334,                      !- Value Until Time 11
  3,                                      !- Hour 12
  50,                                     !- Minute 12
  0.686666666666668,                      !- Value Until Time 12
  4,                                      !- Hour 13
  0,                                      !- Minute 13
  0.765000000000002,                      !- Value Until Time 13
  4,                                      !- Hour 14
  10,                                     !- Minute 14
  0.843333333333336,                      !- Value Until Time 14
  4,                                      !- Hour 15
  20,                                     !- Minute 15
  0.92166666666667,                       !- Value Until Time 15
  4,                                      !- Hour 16
  30,                                     !- Minute 16
  1,                                      !- Value Until Time 16
  6,                                      !- Hour 17
  30,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  6,                                      !- Hour 18
  40,                                     !- Minute 18
  0.886666666666666,                      !- Value Until Time 18
  6,                                      !- Hour 19
  50,                                     !- Minute 19
  0.773333333333333,                      !- Value Until Time 19
  7,                                      !- Hour 20
  0,                                      !- Minute 20
  0.659999999999999,                      !- Value Until Time 20
  7,                                      !- Hour 21
  10,                                     !- Minute 21
  0.546666666666666,                      !- Value Until Time 21
  7,                                      !- Hour 22
  20,                                     !- Minute 22
  0.433333333333332,                      !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.32,                                   !- Value Until Time 23
  7,                                      !- Hour 24
  40,                                     !- Minute 24
  0.285,                                  !- Value Until Time 24
  7,                                      !- Hour 25
  50,                                     !- Minute 25
  0.25,                                   !- Value Until Time 25
  8,                                      !- Hour 26
  0,                                      !- Minute 26
  0.215,                                  !- Value Until Time 26
  8,                                      !- Hour 27
  9,                                      !- Minute 27
  0.18,                                   !- Value Until Time 27
  8,                                      !- Hour 28
  19,                                     !- Minute 28
  0.145,                                  !- Value Until Time 28
  8,                                      !- Hour 29
  29,                                     !- Minute 29
  0.11,                                   !- Value Until Time 29
  8,                                      !- Hour 30
  30,                                     !- Minute 30
  0.11,                                   !- Value Until Time 30
  11,                                     !- Hour 31
  30,                                     !- Minute 31
  0.11,                                   !- Value Until Time 31
  11,                                     !- Hour 32
  39,                                     !- Minute 32
  0.1,                                    !- Value Until Time 32
  11,                                     !- Hour 33
  49,                                     !- Minute 33
  0.0900000000000001,                     !- Value Until Time 33
  11,                                     !- Hour 34
  59,                                     !- Minute 34
  0.0800000000000001,                     !- Value Until Time 34
  12,                                     !- Hour 35
  9,                                      !- Minute 35
  0.0700000000000001,                     !- Value Until Time 35
  12,                                     !- Hour 36
  19,                                     !- Minute 36
  0.0600000000000002,                     !- Value Until Time 36
  12,                                     !- Hour 37
  29,                                     !- Minute 37
  0.0500000000000002,                     !- Value Until Time 37
  12,                                     !- Hour 38
  30,                                     !- Minute 38
  0.05,                                   !- Value Until Time 38
  12,                                     !- Hour 39
  39,                                     !- Minute 39
  0.0416666666666667,                     !- Value Until Time 39
  12,                                     !- Hour 40
  49,                                     !- Minute 40
  0.0333333333333334,                     !- Value Until Time 40
  12,                                     !- Hour 41
  59,                                     !- Minute 41
  0.0250000000000001,                     !- Value Until Time 41
  13,                                     !- Hour 42
  9,                                      !- Minute 42
  0.0166666666666668,                     !- Value Until Time 42
  13,                                     !- Hour 43
  19,                                     !- Minute 43
  0.00833333333333348,                    !- Value Until Time 43
  13,                                     !- Hour 44
  29,                                     !- Minute 44
  1.77635683940025e-16,                   !- Value Until Time 44
  13,                                     !- Hour 45
  30,                                     !- Minute 45
  0,                                      !- Value Until Time 45
  21,                                     !- Hour 46
  30,                                     !- Minute 46
  0,                                      !- Value Until Time 46
  21,                                     !- Hour 47
  40,                                     !- Minute 47
  0.0183333333333335,                     !- Value Until Time 47
  21,                                     !- Hour 48
  50,                                     !- Minute 48
  0.0366666666666669,                     !- Value Until Time 48
  22,                                     !- Hour 49
  0,                                      !- Minute 49
  0.0550000000000004,                     !- Value Until Time 49
  22,                                     !- Hour 50
  10,                                     !- Minute 50
  0.0733333333333339,                     !- Value Until Time 50
  22,                                     !- Hour 51
  20,                                     !- Minute 51
  0.0916666666666673,                     !- Value Until Time 51
  22,                                     !- Hour 52
  30,                                     !- Minute 52
  0.11,                                   !- Value Until Time 52
  22,                                     !- Hour 53
  40,                                     !- Minute 53
  0.126666666666667,                      !- Value Until Time 53
  22,                                     !- Hour 54
  50,                                     !- Minute 54
  0.143333333333334,                      !- Value Until Time 54
  23,                                     !- Hour 55
  0,                                      !- Minute 55
  0.16,                                   !- Value Until Time 55
  23,                                     !- Hour 56
  10,                                     !- Minute 56
  0.176666666666667,                      !- Value Until Time 56
  23,                                     !- Hour 57
  20,                                     !- Minute 57
  0.193333333333334,                      !- Value Until Time 57
  23,                                     !- Hour 58
  30,                                     !- Minute 58
  0.21,                                   !- Value Until Time 58
  23,                                     !- Hour 59
  40,                                     !- Minute 59
  0.341666666666668,                      !- Value Until Time 59
  23,                                     !- Hour 60
  50,                                     !- Minute 60
  0.473333333333335,                      !- Value Until Time 60
  24,                                     !- Hour 61
  0,                                      !- Minute 61
  0.605000000000003;                      !- Value Until Time 61

OS:Schedule:Ruleset,
  {9b454297-dfd3-4aed-b3ee-b037f054f72a}, !- Handle
  OfficeSmall ACTIVITY_SCH,               !- Name
  {835df468-cac6-4aff-a51f-7dc4887ed8cd}, !- Schedule Type Limits Name
  {402083f8-704a-4fb8-8684-222c5a023388}, !- Default Day Schedule Name
  {263d45ff-4df6-449d-8879-d06524c3ae6c}, !- Summer Design Day Schedule Name
  {b1184a68-11bb-49cc-8814-e3c7ab863a3f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {402083f8-704a-4fb8-8684-222c5a023388}, !- Handle
  OfficeSmall ACTIVITY_SCH Default,       !- Name
  {835df468-cac6-4aff-a51f-7dc4887ed8cd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b1184a68-11bb-49cc-8814-e3c7ab863a3f}, !- Handle
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- Name
  {835df468-cac6-4aff-a51f-7dc4887ed8cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {263d45ff-4df6-449d-8879-d06524c3ae6c}, !- Handle
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- Name
  {835df468-cac6-4aff-a51f-7dc4887ed8cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {835df468-cac6-4aff-a51f-7dc4887ed8cd}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {2348d144-2e78-454f-b942-bcfc83904d04}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH,             !- Name
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Schedule Type Limits Name
  {8bd63736-1c1d-4b33-9a0a-e352b8ebe7fe}, !- Default Day Schedule Name
  {9f10c32a-2fd1-489b-b380-c852b96a14c7}, !- Summer Design Day Schedule Name
  {f675a3d9-639f-4c54-98d0-7840c09b21fd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8bd63736-1c1d-4b33-9a0a-e352b8ebe7fe}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Name
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.740000000000002,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.820000000000003,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.9,                                    !- Value Until Time 3
  2,                                      !- Hour 4
  30,                                     !- Minute 4
  0.9,                                    !- Value Until Time 4
  2,                                      !- Hour 5
  40,                                     !- Minute 5
  0.883333333333333,                      !- Value Until Time 5
  2,                                      !- Hour 6
  50,                                     !- Minute 6
  0.866666666666666,                      !- Value Until Time 6
  3,                                      !- Hour 7
  0,                                      !- Minute 7
  0.85,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  10,                                     !- Minute 8
  0.833333333333333,                      !- Value Until Time 8
  3,                                      !- Hour 9
  20,                                     !- Minute 9
  0.816666666666666,                      !- Value Until Time 9
  3,                                      !- Hour 10
  30,                                     !- Minute 10
  0.8,                                    !- Value Until Time 10
  3,                                      !- Hour 11
  40,                                     !- Minute 11
  0.816666666666667,                      !- Value Until Time 11
  3,                                      !- Hour 12
  50,                                     !- Minute 12
  0.833333333333334,                      !- Value Until Time 12
  4,                                      !- Hour 13
  0,                                      !- Minute 13
  0.850000000000001,                      !- Value Until Time 13
  4,                                      !- Hour 14
  10,                                     !- Minute 14
  0.866666666666667,                      !- Value Until Time 14
  4,                                      !- Hour 15
  20,                                     !- Minute 15
  0.883333333333334,                      !- Value Until Time 15
  4,                                      !- Hour 16
  30,                                     !- Minute 16
  0.9,                                    !- Value Until Time 16
  6,                                      !- Hour 17
  30,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  6,                                      !- Hour 18
  40,                                     !- Minute 18
  0.851666666666667,                      !- Value Until Time 18
  6,                                      !- Hour 19
  50,                                     !- Minute 19
  0.803333333333333,                      !- Value Until Time 19
  7,                                      !- Hour 20
  0,                                      !- Minute 20
  0.755,                                  !- Value Until Time 20
  7,                                      !- Hour 21
  10,                                     !- Minute 21
  0.706666666666666,                      !- Value Until Time 21
  7,                                      !- Hour 22
  20,                                     !- Minute 22
  0.658333333333333,                      !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.61,                                   !- Value Until Time 23
  7,                                      !- Hour 24
  40,                                     !- Minute 24
  0.578333333333333,                      !- Value Until Time 24
  7,                                      !- Hour 25
  50,                                     !- Minute 25
  0.546666666666667,                      !- Value Until Time 25
  8,                                      !- Hour 26
  0,                                      !- Minute 26
  0.515,                                  !- Value Until Time 26
  8,                                      !- Hour 27
  9,                                      !- Minute 27
  0.483333333333333,                      !- Value Until Time 27
  8,                                      !- Hour 28
  19,                                     !- Minute 28
  0.451666666666667,                      !- Value Until Time 28
  8,                                      !- Hour 29
  29,                                     !- Minute 29
  0.42,                                   !- Value Until Time 29
  8,                                      !- Hour 30
  30,                                     !- Minute 30
  0.42,                                   !- Value Until Time 30
  9,                                      !- Hour 31
  0,                                      !- Minute 31
  0.42,                                   !- Value Until Time 31
  9,                                      !- Hour 32
  9,                                      !- Minute 32
  0.411666666666667,                      !- Value Until Time 32
  9,                                      !- Hour 33
  19,                                     !- Minute 33
  0.403333333333333,                      !- Value Until Time 33
  9,                                      !- Hour 34
  29,                                     !- Minute 34
  0.395,                                  !- Value Until Time 34
  9,                                      !- Hour 35
  39,                                     !- Minute 35
  0.386666666666667,                      !- Value Until Time 35
  9,                                      !- Hour 36
  49,                                     !- Minute 36
  0.378333333333334,                      !- Value Until Time 36
  9,                                      !- Hour 37
  59,                                     !- Minute 37
  0.37,                                   !- Value Until Time 37
  10,                                     !- Hour 38
  9,                                      !- Minute 38
  0.361666666666667,                      !- Value Until Time 38
  10,                                     !- Hour 39
  19,                                     !- Minute 39
  0.353333333333334,                      !- Value Until Time 39
  10,                                     !- Hour 40
  29,                                     !- Minute 40
  0.345,                                  !- Value Until Time 40
  10,                                     !- Hour 41
  39,                                     !- Minute 41
  0.336666666666667,                      !- Value Until Time 41
  10,                                     !- Hour 42
  49,                                     !- Minute 42
  0.328333333333334,                      !- Value Until Time 42
  10,                                     !- Hour 43
  59,                                     !- Minute 43
  0.32,                                   !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.32,                                   !- Value Until Time 44
  11,                                     !- Hour 45
  30,                                     !- Minute 45
  0.32,                                   !- Value Until Time 45
  11,                                     !- Hour 46
  39,                                     !- Minute 46
  0.305,                                  !- Value Until Time 46
  11,                                     !- Hour 47
  49,                                     !- Minute 47
  0.29,                                   !- Value Until Time 47
  11,                                     !- Hour 48
  59,                                     !- Minute 48
  0.275,                                  !- Value Until Time 48
  12,                                     !- Hour 49
  9,                                      !- Minute 49
  0.26,                                   !- Value Until Time 49
  12,                                     !- Hour 50
  19,                                     !- Minute 50
  0.245,                                  !- Value Until Time 50
  12,                                     !- Hour 51
  29,                                     !- Minute 51
  0.23,                                   !- Value Until Time 51
  12,                                     !- Hour 52
  30,                                     !- Minute 52
  0.23,                                   !- Value Until Time 52
  12,                                     !- Hour 53
  39,                                     !- Minute 53
  0.221666666666667,                      !- Value Until Time 53
  12,                                     !- Hour 54
  49,                                     !- Minute 54
  0.213333333333333,                      !- Value Until Time 54
  12,                                     !- Hour 55
  59,                                     !- Minute 55
  0.205,                                  !- Value Until Time 55
  13,                                     !- Hour 56
  9,                                      !- Minute 56
  0.196666666666667,                      !- Value Until Time 56
  13,                                     !- Hour 57
  19,                                     !- Minute 57
  0.188333333333333,                      !- Value Until Time 57
  13,                                     !- Hour 58
  29,                                     !- Minute 58
  0.18,                                   !- Value Until Time 58
  13,                                     !- Hour 59
  30,                                     !- Minute 59
  0.18,                                   !- Value Until Time 59
  20,                                     !- Hour 60
  0,                                      !- Minute 60
  0.18,                                   !- Value Until Time 60
  20,                                     !- Hour 61
  10,                                     !- Minute 61
  0.184166666666667,                      !- Value Until Time 61
  20,                                     !- Hour 62
  20,                                     !- Minute 62
  0.188333333333333,                      !- Value Until Time 62
  20,                                     !- Hour 63
  30,                                     !- Minute 63
  0.1925,                                 !- Value Until Time 63
  20,                                     !- Hour 64
  40,                                     !- Minute 64
  0.196666666666667,                      !- Value Until Time 64
  20,                                     !- Hour 65
  50,                                     !- Minute 65
  0.200833333333333,                      !- Value Until Time 65
  21,                                     !- Hour 66
  0,                                      !- Minute 66
  0.205,                                  !- Value Until Time 66
  21,                                     !- Hour 67
  10,                                     !- Minute 67
  0.209166666666667,                      !- Value Until Time 67
  21,                                     !- Hour 68
  20,                                     !- Minute 68
  0.213333333333334,                      !- Value Until Time 68
  21,                                     !- Hour 69
  30,                                     !- Minute 69
  0.2175,                                 !- Value Until Time 69
  21,                                     !- Hour 70
  40,                                     !- Minute 70
  0.221666666666667,                      !- Value Until Time 70
  21,                                     !- Hour 71
  50,                                     !- Minute 71
  0.225833333333334,                      !- Value Until Time 71
  22,                                     !- Hour 72
  0,                                      !- Minute 72
  0.23,                                   !- Value Until Time 72
  22,                                     !- Hour 73
  30,                                     !- Minute 73
  0.23,                                   !- Value Until Time 73
  22,                                     !- Hour 74
  40,                                     !- Minute 74
  0.261666666666667,                      !- Value Until Time 74
  22,                                     !- Hour 75
  50,                                     !- Minute 75
  0.293333333333334,                      !- Value Until Time 75
  23,                                     !- Hour 76
  0,                                      !- Minute 76
  0.325000000000001,                      !- Value Until Time 76
  23,                                     !- Hour 77
  10,                                     !- Minute 77
  0.356666666666668,                      !- Value Until Time 77
  23,                                     !- Hour 78
  20,                                     !- Minute 78
  0.388333333333334,                      !- Value Until Time 78
  23,                                     !- Hour 79
  30,                                     !- Minute 79
  0.42,                                   !- Value Until Time 79
  23,                                     !- Hour 80
  40,                                     !- Minute 80
  0.500000000000001,                      !- Value Until Time 80
  23,                                     !- Hour 81
  50,                                     !- Minute 81
  0.580000000000001,                      !- Value Until Time 81
  24,                                     !- Hour 82
  0,                                      !- Minute 82
  0.660000000000002;                      !- Value Until Time 82

OS:Schedule:Day,
  {9f10c32a-2fd1-489b-b380-c852b96a14c7}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Summer Design Day, !- Name
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {db18bfc0-1fc0-4428-869b-1d36104d336a}, !- Handle
  Schedule Rule 4,                        !- Name
  {2348d144-2e78-454f-b942-bcfc83904d04}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {320600ee-63cf-43a8-b3db-f58c5a50a392}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {320600ee-63cf-43a8-b3db-f58c5a50a392}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Wknd Day,    !- Name
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f675a3d9-639f-4c54-98d0-7840c09b21fd}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Winter Design Day, !- Name
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {81a8a7df-0199-4a5e-b655-6f6a0c8360de}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH,             !- Name
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Schedule Type Limits Name
  {1c666c16-7ad1-4127-899f-0c65010d19db}, !- Default Day Schedule Name
  {d65e0558-04ea-40e4-95e8-d31ecadf8141}, !- Summer Design Day Schedule Name
  {04020b13-d111-4660-bbb4-b47a4c9d9854}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1c666c16-7ad1-4127-899f-0c65010d19db}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Name
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.770833333333335,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.791666666666669,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.812500000000002,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.833333333333335,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.854166666666669,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.875000000000003,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.895833333333336,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.91666666666667,                       !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.937500000000003,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.958333333333337,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.97916666666667,                       !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  2,                                      !- Hour 13
  30,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  2,                                      !- Hour 14
  40,                                     !- Minute 14
  0.99,                                   !- Value Until Time 14
  2,                                      !- Hour 15
  50,                                     !- Minute 15
  0.98,                                   !- Value Until Time 15
  3,                                      !- Hour 16
  0,                                      !- Minute 16
  0.97,                                   !- Value Until Time 16
  3,                                      !- Hour 17
  10,                                     !- Minute 17
  0.96,                                   !- Value Until Time 17
  3,                                      !- Hour 18
  20,                                     !- Minute 18
  0.95,                                   !- Value Until Time 18
  3,                                      !- Hour 19
  30,                                     !- Minute 19
  0.94,                                   !- Value Until Time 19
  3,                                      !- Hour 20
  40,                                     !- Minute 20
  0.95,                                   !- Value Until Time 20
  3,                                      !- Hour 21
  50,                                     !- Minute 21
  0.96,                                   !- Value Until Time 21
  4,                                      !- Hour 22
  0,                                      !- Minute 22
  0.97,                                   !- Value Until Time 22
  4,                                      !- Hour 23
  10,                                     !- Minute 23
  0.98,                                   !- Value Until Time 23
  4,                                      !- Hour 24
  20,                                     !- Minute 24
  0.99,                                   !- Value Until Time 24
  4,                                      !- Hour 25
  30,                                     !- Minute 25
  1,                                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  1,                                      !- Value Until Time 26
  6,                                      !- Hour 27
  40,                                     !- Minute 27
  0.916666666666667,                      !- Value Until Time 27
  6,                                      !- Hour 28
  50,                                     !- Minute 28
  0.833333333333333,                      !- Value Until Time 28
  7,                                      !- Hour 29
  0,                                      !- Minute 29
  0.75,                                   !- Value Until Time 29
  7,                                      !- Hour 30
  10,                                     !- Minute 30
  0.666666666666666,                      !- Value Until Time 30
  7,                                      !- Hour 31
  20,                                     !- Minute 31
  0.583333333333333,                      !- Value Until Time 31
  7,                                      !- Hour 32
  30,                                     !- Minute 32
  0.5,                                    !- Value Until Time 32
  7,                                      !- Hour 33
  40,                                     !- Minute 33
  0.45,                                   !- Value Until Time 33
  7,                                      !- Hour 34
  50,                                     !- Minute 34
  0.4,                                    !- Value Until Time 34
  8,                                      !- Hour 35
  0,                                      !- Minute 35
  0.35,                                   !- Value Until Time 35
  8,                                      !- Hour 36
  9,                                      !- Minute 36
  0.3,                                    !- Value Until Time 36
  8,                                      !- Hour 37
  19,                                     !- Minute 37
  0.25,                                   !- Value Until Time 37
  8,                                      !- Hour 38
  29,                                     !- Minute 38
  0.200000000000001,                      !- Value Until Time 38
  8,                                      !- Hour 39
  30,                                     !- Minute 39
  0.2,                                    !- Value Until Time 39
  12,                                     !- Hour 40
  0,                                      !- Minute 40
  0.2,                                    !- Value Until Time 40
  12,                                     !- Hour 41
  9,                                      !- Minute 41
  0.208333333333333,                      !- Value Until Time 41
  12,                                     !- Hour 42
  19,                                     !- Minute 42
  0.216666666666667,                      !- Value Until Time 42
  12,                                     !- Hour 43
  29,                                     !- Minute 43
  0.225,                                  !- Value Until Time 43
  12,                                     !- Hour 44
  39,                                     !- Minute 44
  0.233333333333333,                      !- Value Until Time 44
  12,                                     !- Hour 45
  49,                                     !- Minute 45
  0.241666666666667,                      !- Value Until Time 45
  12,                                     !- Hour 46
  59,                                     !- Minute 46
  0.25,                                   !- Value Until Time 46
  13,                                     !- Hour 47
  9,                                      !- Minute 47
  0.258333333333333,                      !- Value Until Time 47
  13,                                     !- Hour 48
  19,                                     !- Minute 48
  0.266666666666666,                      !- Value Until Time 48
  13,                                     !- Hour 49
  29,                                     !- Minute 49
  0.275,                                  !- Value Until Time 49
  13,                                     !- Hour 50
  39,                                     !- Minute 50
  0.283333333333333,                      !- Value Until Time 50
  13,                                     !- Hour 51
  49,                                     !- Minute 51
  0.291666666666666,                      !- Value Until Time 51
  13,                                     !- Hour 52
  59,                                     !- Minute 52
  0.3,                                    !- Value Until Time 52
  14,                                     !- Hour 53
  9,                                      !- Minute 53
  0.308333333333333,                      !- Value Until Time 53
  14,                                     !- Hour 54
  19,                                     !- Minute 54
  0.316666666666666,                      !- Value Until Time 54
  14,                                     !- Hour 55
  29,                                     !- Minute 55
  0.325,                                  !- Value Until Time 55
  14,                                     !- Hour 56
  39,                                     !- Minute 56
  0.333333333333333,                      !- Value Until Time 56
  14,                                     !- Hour 57
  49,                                     !- Minute 57
  0.341666666666666,                      !- Value Until Time 57
  14,                                     !- Hour 58
  59,                                     !- Minute 58
  0.349999999999999,                      !- Value Until Time 58
  15,                                     !- Hour 59
  9,                                      !- Minute 59
  0.358333333333333,                      !- Value Until Time 59
  15,                                     !- Hour 60
  19,                                     !- Minute 60
  0.366666666666666,                      !- Value Until Time 60
  15,                                     !- Hour 61
  29,                                     !- Minute 61
  0.374999999999999,                      !- Value Until Time 61
  15,                                     !- Hour 62
  39,                                     !- Minute 62
  0.383333333333333,                      !- Value Until Time 62
  15,                                     !- Hour 63
  49,                                     !- Minute 63
  0.391666666666666,                      !- Value Until Time 63
  15,                                     !- Hour 64
  59,                                     !- Minute 64
  0.399999999999999,                      !- Value Until Time 64
  16,                                     !- Hour 65
  9,                                      !- Minute 65
  0.408333333333333,                      !- Value Until Time 65
  16,                                     !- Hour 66
  19,                                     !- Minute 66
  0.416666666666666,                      !- Value Until Time 66
  16,                                     !- Hour 67
  29,                                     !- Minute 67
  0.424999999999999,                      !- Value Until Time 67
  16,                                     !- Hour 68
  39,                                     !- Minute 68
  0.433333333333333,                      !- Value Until Time 68
  16,                                     !- Hour 69
  49,                                     !- Minute 69
  0.441666666666666,                      !- Value Until Time 69
  16,                                     !- Hour 70
  59,                                     !- Minute 70
  0.45,                                   !- Value Until Time 70
  17,                                     !- Hour 71
  9,                                      !- Minute 71
  0.458333333333333,                      !- Value Until Time 71
  17,                                     !- Hour 72
  19,                                     !- Minute 72
  0.466666666666666,                      !- Value Until Time 72
  17,                                     !- Hour 73
  29,                                     !- Minute 73
  0.475,                                  !- Value Until Time 73
  17,                                     !- Hour 74
  39,                                     !- Minute 74
  0.483333333333333,                      !- Value Until Time 74
  17,                                     !- Hour 75
  49,                                     !- Minute 75
  0.491666666666667,                      !- Value Until Time 75
  18,                                     !- Hour 76
  0,                                      !- Minute 76
  0.5,                                    !- Value Until Time 76
  22,                                     !- Hour 77
  0,                                      !- Minute 77
  0.5,                                    !- Value Until Time 77
  22,                                     !- Hour 78
  10,                                     !- Minute 78
  0.520833333333333,                      !- Value Until Time 78
  22,                                     !- Hour 79
  20,                                     !- Minute 79
  0.541666666666667,                      !- Value Until Time 79
  22,                                     !- Hour 80
  30,                                     !- Minute 80
  0.5625,                                 !- Value Until Time 80
  22,                                     !- Hour 81
  40,                                     !- Minute 81
  0.583333333333334,                      !- Value Until Time 81
  22,                                     !- Hour 82
  50,                                     !- Minute 82
  0.604166666666667,                      !- Value Until Time 82
  23,                                     !- Hour 83
  0,                                      !- Minute 83
  0.625000000000001,                      !- Value Until Time 83
  23,                                     !- Hour 84
  10,                                     !- Minute 84
  0.645833333333334,                      !- Value Until Time 84
  23,                                     !- Hour 85
  20,                                     !- Minute 85
  0.666666666666668,                      !- Value Until Time 85
  23,                                     !- Hour 86
  30,                                     !- Minute 86
  0.687500000000001,                      !- Value Until Time 86
  23,                                     !- Hour 87
  40,                                     !- Minute 87
  0.708333333333335,                      !- Value Until Time 87
  23,                                     !- Hour 88
  50,                                     !- Minute 88
  0.729166666666668,                      !- Value Until Time 88
  24,                                     !- Hour 89
  0,                                      !- Minute 89
  0.750000000000002;                      !- Value Until Time 89

OS:Schedule:Day,
  {d65e0558-04ea-40e4-95e8-d31ecadf8141}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Summer Design Day, !- Name
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {79511f4c-88a6-49d3-9617-467e659bf383}, !- Handle
  Schedule Rule 6,                        !- Name
  {81a8a7df-0199-4a5e-b655-6f6a0c8360de}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4e41743e-8726-4f00-a75c-45551bc08d38}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e41743e-8726-4f00-a75c-45551bc08d38}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Wknd Day,    !- Name
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {04020b13-d111-4660-bbb4-b47a4c9d9854}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Winter Design Day, !- Name
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d816628e-750c-4c55-aada-b8aea633ffcc}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH,       !- Name
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Schedule Type Limits Name
  {4d85ba2d-d06f-44ea-be77-7e7506b8a787}, !- Default Day Schedule Name
  {57ec4bf9-8c30-4ae2-a9eb-4adfdbd9909a}, !- Summer Design Day Schedule Name
  {b8b49e1d-7d50-44fe-ac38-5c7a3e88dbd4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4d85ba2d-d06f-44ea-be77-7e7506b8a787}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Default, !- Name
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {57ec4bf9-8c30-4ae2-a9eb-4adfdbd9909a}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Summer Design Day, !- Name
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8a973582-95ae-48ee-b6ba-13e8a5bab3d2}, !- Handle
  Schedule Rule 7,                        !- Name
  {d816628e-750c-4c55-aada-b8aea633ffcc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {059d5634-7bfc-447d-87a7-bc9f8b63ef7d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {059d5634-7bfc-447d-87a7-bc9f8b63ef7d}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Name
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b8b49e1d-7d50-44fe-ac38-5c7a3e88dbd4}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Winter Design Day, !- Name
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7b929932-3cf6-4668-80ad-8dbd78935395}, !- Handle
  Schedule Rule 8,                        !- Name
  {d816628e-750c-4c55-aada-b8aea633ffcc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {92cb079f-3efe-4532-832e-d398568e9bb0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92cb079f-3efe-4532-832e-d398568e9bb0}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH WntrDsn|Sat Day, !- Name
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5a2e7f07-530f-415c-b8ab-5fd6cf3056c0}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {cc14dfbb-6b81-443e-a63b-eb01d0cfcc07}, !- Schedule Type Limits Name
  {b8054783-4e03-4c87-a35b-fb2307b5dc1a}, !- Default Day Schedule Name
  {d2cf8366-1c31-4c76-9de4-e3f0c025f28d}, !- Summer Design Day Schedule Name
  {ade187b1-c10d-4444-8af9-dfeef4574e09}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b8054783-4e03-4c87-a35b-fb2307b5dc1a}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {cc14dfbb-6b81-443e-a63b-eb01d0cfcc07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {ad470b8b-a009-4734-8f73-aaf1a53b55ff}, !- Handle
  {5a2e7f07-530f-415c-b8ab-5fd6cf3056c0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1050.8231999999978,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-25 14:15:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-25 14:15:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ade187b1-c10d-4444-8af9-dfeef4574e09}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {cc14dfbb-6b81-443e-a63b-eb01d0cfcc07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d2cf8366-1c31-4c76-9de4-e3f0c025f28d}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {cc14dfbb-6b81-443e-a63b-eb01d0cfcc07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d5b91b50-ad63-470a-bb47-fdcc0651aeae}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {5a2e7f07-530f-415c-b8ab-5fd6cf3056c0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b384dd67-8dc0-43f5-a264-fe386363fa76}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b384dd67-8dc0-43f5-a264-fe386363fa76}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {cc14dfbb-6b81-443e-a63b-eb01d0cfcc07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {6cc73e78-4c63-44bd-9f48-b104381c82ec}, !- Handle
  Building Default Schedule Set,          !- Name
  {5a2e7f07-530f-415c-b8ab-5fd6cf3056c0}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ScheduleTypeLimits,
  {cc14dfbb-6b81-443e-a63b-eb01d0cfcc07}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AdditionalProperties,
  {0c5f32e0-e43c-408d-9b54-46523884dfd5}, !- Handle
  {2348d144-2e78-454f-b942-bcfc83904d04}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {b5174f69-afcb-478d-891d-ccdc156c3371}, !- Handle
  {320600ee-63cf-43a8-b3db-f58c5a50a392}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d1eea75b-1ad6-4828-97ed-1f9c408d98d6}, !- Handle
  {8bd63736-1c1d-4b33-9a0a-e352b8ebe7fe}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ 0.18 | hoo_start - 2.0 ~ 0.23 | hoo_start - 1.5 ~ 0.23 | hoo_start - 0.5 ~ 0.42 | hoo_start + 0.5 ~ 0.9 | mid - 1.5 ~ 0.9 | mid - 0.5 ~ 0.8 | mid + 0.5 ~ 0.9 | hoo_end - 1.5 ~ 0.9 | hoo_end - 0.5 ~ 0.61 | hoo_end + 0.5 ~ 0.42 | hoo_end + 1.0 ~ 0.42 | hoo_end + 3.0 ~ 0.32 | hoo_end + 3.5 ~ 0.32 | hoo_end + 4.5 ~ 0.23 | hoo_end + 5.5 ~ 0.18, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bc3252c4-643b-4bc7-bd9a-20d1d2794634}, !- Handle
  {81a8a7df-0199-4a5e-b655-6f6a0c8360de}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {d29ad845-efe9-4249-91da-4c293a4da1ae}, !- Handle
  {4e41743e-8726-4f00-a75c-45551bc08d38}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bf22048e-9898-43bc-a576-9eabd375cd05}, !- Handle
  {1c666c16-7ad1-4127-899f-0c65010d19db}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.5 | hoo_start - 2.0 ~ 0.5 | hoo_start + 2.0 ~ 1.0 | mid - 1.5 ~ 1.0 | mid - 0.5 ~ 0.94 | mid + 0.5 ~ 1.0 | hoo_end - 1.5 ~ 1.0 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.2 | hoo_end + 4.0 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6c3559cc-e4d9-41a0-ab15-c29e1e4ff8f5}, !- Handle
  {47d31e9e-d29d-4431-84fc-f76efd074f12}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {2266646f-c67b-4af0-8f21-0f85a3816341}, !- Handle
  {6a1039d0-7224-4dd1-9357-519e79d4760b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.11 | hoo_start - 0.5 ~ 0.21 | hoo_start + 0.5 ~ 1.0 | mid - 1.5 ~ 1.0 | mid - 0.5 ~ 0.53 | mid + 0.5 ~ 1.0 | hoo_end - 1.5 ~ 1.0 | hoo_end - 0.5 ~ 0.32 | hoo_end + 0.5 ~ 0.11 | hoo_end + 3.5 ~ 0.11 | hoo_end + 4.5 ~ 0.05 | hoo_end + 5.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {330adb5f-326d-47e0-9ed8-5d2e9ef7e406}, !- Handle
  {4fecc236-16aa-4262-8900-a64f41589cb3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {810a56a4-7e27-4e84-9192-4ee152208d5d}, !- Handle
  {9b454297-dfd3-4aed-b3ee-b037f054f72a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {cce3b3d6-8846-48c9-9d66-fac528a64af2}, !- Handle
  {402083f8-704a-4fb8-8684-222c5a023388}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:SimulationControl,
  {f5842bd9-e1dd-4ece-9822-abfc5faac8db}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Schedule:Rule,
  {c8a43dd8-fe6c-4def-8f8f-303fe8f26934}, !- Handle
  autogen OfficeSmall ACTIVITY_SCH 0,     !- Name
  {9b454297-dfd3-4aed-b3ee-b037f054f72a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6f45d28f-6f09-48c3-a88c-230da561808d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {6f45d28f-6f09-48c3-a88c-230da561808d}, !- Handle
  autogen OfficeSmall ACTIVITY_SCH 0_day_sch, !- Name
  {835df468-cac6-4aff-a51f-7dc4887ed8cd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {ba8152ce-9925-48c4-9c2f-3ea90d0596ac}, !- Handle
  {6f45d28f-6f09-48c3-a88c-230da561808d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:DefaultConstructionSet,
  {57e37e89-c1a4-4177-8782-fcd7c172dbfe}, !- Handle
  Res 90.1-2007 - Office - ASHRAE 169-2013-3C, !- Name
  {cf201a9a-881f-4a62-97a6-38e986f6aeaf}, !- Default Exterior Surface Constructions Name
  {66a274b8-90d7-41a2-9eef-86660cb68b33}, !- Default Interior Surface Constructions Name
  {900cc9d5-bfde-40a9-8e3d-9f4223d0d3d6}, !- Default Ground Contact Surface Constructions Name
  {6b07e765-12ef-43f2-b54d-5572cbfb7049}, !- Default Exterior SubSurface Constructions Name
  {c7337d38-b43f-47fa-b5ee-8e51c5052db2}, !- Default Interior SubSurface Constructions Name
  {c7d9f7f6-e517-4c60-b7f6-5bb5aa0a78e2}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {cf201a9a-881f-4a62-97a6-38e986f6aeaf}, !- Handle
  Default Surface Constructions 1,        !- Name
  {7f336819-34de-49c7-bc5c-b6d0946038fe}, !- Floor Construction Name
  {7ec5d5a7-2b14-4a20-a34b-88d8af133e02}, !- Wall Construction Name
  {a2fdfcc5-8e8c-4c9a-936d-065c309ed15d}; !- Roof Ceiling Construction Name

OS:Construction,
  {7f336819-34de-49c7-bc5c-b6d0946038fe}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {8024f4b1-9b48-40d5-8d65-7cd4497d8502}, !- Layer 1
  {0bc48c54-e9d9-40e6-912a-e74d67162897}, !- Layer 2
  {15277ea7-4289-4ec5-87f4-c98d4b083da2}; !- Layer 3

OS:StandardsInformation:Construction,
  {d3df9ddc-6059-4e0f-a2d2-f595017b9cd0}, !- Handle
  {7f336819-34de-49c7-bc5c-b6d0946038fe}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {8024f4b1-9b48-40d5-8d65-7cd4497d8502}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0bc48c54-e9d9-40e6-912a-e74d67162897}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {15277ea7-4289-4ec5-87f4-c98d4b083da2}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {7ec5d5a7-2b14-4a20-a34b-88d8af133e02}, !- Handle
  Typical Insulated Exterior Mass Wall R-8.13, !- Name
  ,                                       !- Surface Rendering Name
  {aa1c2fa5-1c00-49e6-ae6b-ec2ea09bd431}, !- Layer 1
  {791c1a83-bff0-4435-b0d6-9ec77ceba73e}, !- Layer 2
  {fd312b57-8ea5-4284-8c05-d34216dd9c93}, !- Layer 3
  {943574f2-10cf-4eb4-9dc6-a9ecd47c1a2b}; !- Layer 4

OS:StandardsInformation:Construction,
  {6ac1cf7a-e11d-44e8-af3d-ce9ec2ad683a}, !- Handle
  {7ec5d5a7-2b14-4a20-a34b-88d8af133e02}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {aa1c2fa5-1c00-49e6-ae6b-ec2ea09bd431}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {791c1a83-bff0-4435-b0d6-9ec77ceba73e}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {fd312b57-8ea5-4284-8c05-d34216dd9c93}, !- Handle
  Typical Insulation R-5.74,              !- Name
  Smooth,                                 !- Roughness
  1.01115400561992,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {943574f2-10cf-4eb4-9dc6-a9ecd47c1a2b}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {a2fdfcc5-8e8c-4c9a-936d-065c309ed15d}, !- Handle
  Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {51cdf0a2-a00b-42ac-a922-3f0d21041473}, !- Layer 1
  {94b0aaed-6ec0-4cec-8836-11effcd8128f}, !- Layer 2
  {1dcaf278-8257-4411-a36d-d407e3f86a2d}; !- Layer 3

OS:StandardsInformation:Construction,
  {535e8bd9-90f3-405e-a3de-a66af7a30f9d}, !- Handle
  {a2fdfcc5-8e8c-4c9a-936d-065c309ed15d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {51cdf0a2-a00b-42ac-a922-3f0d21041473}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {94b0aaed-6ec0-4cec-8836-11effcd8128f}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1dcaf278-8257-4411-a36d-d407e3f86a2d}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {66a274b8-90d7-41a2-9eef-86660cb68b33}, !- Handle
  Default Surface Constructions 2,        !- Name
  {a05bd37e-b65e-4b3b-9d02-364cf839b03f}, !- Floor Construction Name
  {78e463ac-e051-430e-a707-024b06038b77}, !- Wall Construction Name
  {78c0f6da-09cd-40bb-8352-73304836077f}; !- Roof Ceiling Construction Name

OS:Construction,
  {a05bd37e-b65e-4b3b-9d02-364cf839b03f}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {e85b17a2-0878-48fe-98ea-98520307ff0a}, !- Layer 1
  {4ae3cdc4-a249-47bd-b164-1f2c90bfdbbd}; !- Layer 2

OS:StandardsInformation:Construction,
  {8a954def-8746-498a-9638-9996199f1735}, !- Handle
  {a05bd37e-b65e-4b3b-9d02-364cf839b03f}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {e85b17a2-0878-48fe-98ea-98520307ff0a}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {4ae3cdc4-a249-47bd-b164-1f2c90bfdbbd}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {78e463ac-e051-430e-a707-024b06038b77}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {190caca0-fcf2-42fa-bbba-184a79ac8386}, !- Layer 1
  {190caca0-fcf2-42fa-bbba-184a79ac8386}; !- Layer 2

OS:StandardsInformation:Construction,
  {721a2c94-4dba-4fbe-a9b1-b08001c6e00e}, !- Handle
  {78e463ac-e051-430e-a707-024b06038b77}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {190caca0-fcf2-42fa-bbba-184a79ac8386}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {78c0f6da-09cd-40bb-8352-73304836077f}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {4ae3cdc4-a249-47bd-b164-1f2c90bfdbbd}, !- Layer 1
  {e85b17a2-0878-48fe-98ea-98520307ff0a}; !- Layer 2

OS:StandardsInformation:Construction,
  {b88c1253-cef5-4d67-ae66-b1c6ac76de66}, !- Handle
  {78c0f6da-09cd-40bb-8352-73304836077f}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {900cc9d5-bfde-40a9-8e3d-9f4223d0d3d6}, !- Handle
  Default Surface Constructions 3,        !- Name
  {4acc0c67-b40d-40ed-8075-417e28324d12}, !- Floor Construction Name
  {7e8f7c2d-4f3a-4418-a0e7-8b8a670f8995}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {4acc0c67-b40d-40ed-8075-417e28324d12}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {740bdc4e-0890-40db-a2fb-e3b8d1e6986d}, !- Layer 1
  {15277ea7-4289-4ec5-87f4-c98d4b083da2}; !- Layer 2

OS:StandardsInformation:Construction,
  {6bdaf952-4047-45a0-9717-6b06c9cd9e07}, !- Handle
  {4acc0c67-b40d-40ed-8075-417e28324d12}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ae785fc9-9509-4848-b344-efe45fd291ab}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {740bdc4e-0890-40db-a2fb-e3b8d1e6986d}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7e8f7c2d-4f3a-4418-a0e7-8b8a670f8995}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {f87563d6-6b3c-4f79-8ed8-a57d842b833c}; !- Layer 1

OS:StandardsInformation:Construction,
  {ce2afad4-176e-4f0d-9930-721f08ee7478}, !- Handle
  {7e8f7c2d-4f3a-4418-a0e7-8b8a670f8995}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {f87563d6-6b3c-4f79-8ed8-a57d842b833c}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {6b07e765-12ef-43f2-b54d-5572cbfb7049}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {4af4bcee-c27e-49bd-9bde-d66bed0928ed}, !- Fixed Window Construction Name
  {4af4bcee-c27e-49bd-9bde-d66bed0928ed}, !- Operable Window Construction Name
  {ea61708b-6149-4970-909d-839abedaa5ee}, !- Door Construction Name
  {3dc6cdd2-e4e6-4c03-bd09-758e8adbbdc0}, !- Glass Door Construction Name
  {e72ae459-e66d-49f3-99fa-369269cafe5f}, !- Overhead Door Construction Name
  {9ee7f3d7-ee44-44f9-bce0-7029924ffd63}, !- Skylight Construction Name
  {7f14e975-373c-4d13-914f-f02289a234ee}, !- Tubular Daylight Dome Construction Name
  {7f14e975-373c-4d13-914f-f02289a234ee}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {4af4bcee-c27e-49bd-9bde-d66bed0928ed}, !- Handle
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {c91d829f-0361-4c2a-b026-3b244e23fdd4}, !- Layer 1
  {6f1f9a88-7da5-43e8-902d-14b732f2f1a9}, !- Layer 2
  {1f4cf4cc-12e7-4c54-a19f-7505c88db461}; !- Layer 3

OS:StandardsInformation:Construction,
  {0eb5a27b-71b4-4c80-be6b-aa08a4317d51}, !- Handle
  {4af4bcee-c27e-49bd-9bde-d66bed0928ed}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {c91d829f-0361-4c2a-b026-3b244e23fdd4}, !- Handle
  REF C CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.2,                                    !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.39,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.22,                                   !- Visible Transmittance at Normal Incidence
  0.17,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.35,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.55,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {6f1f9a88-7da5-43e8-902d-14b732f2f1a9}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {1f4cf4cc-12e7-4c54-a19f-7505c88db461}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {ea61708b-6149-4970-909d-839abedaa5ee}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {a7af5d5a-f438-4a5c-82aa-368dc7929e1f}, !- Layer 1
  {ae785fc9-9509-4848-b344-efe45fd291ab}; !- Layer 2

OS:StandardsInformation:Construction,
  {ddbd4f4f-1016-427a-b426-ecf23653cec8}, !- Handle
  {ea61708b-6149-4970-909d-839abedaa5ee}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {a7af5d5a-f438-4a5c-82aa-368dc7929e1f}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3dc6cdd2-e4e6-4c03-bd09-758e8adbbdc0}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {23271352-400d-4f9b-b357-49457a7024b5}; !- Layer 1

OS:StandardsInformation:Construction,
  {6b6f5944-8ad9-4272-9b53-0143b87de17e}, !- Handle
  {3dc6cdd2-e4e6-4c03-bd09-758e8adbbdc0}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {23271352-400d-4f9b-b357-49457a7024b5}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {e72ae459-e66d-49f3-99fa-369269cafe5f}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {d09fde6b-dd2f-4976-baec-0d843e7fb775}; !- Layer 1

OS:StandardsInformation:Construction,
  {3e4cda96-7636-4af1-81f3-5b8a6b2bcdce}, !- Handle
  {e72ae459-e66d-49f3-99fa-369269cafe5f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {d09fde6b-dd2f-4976-baec-0d843e7fb775}, !- Handle
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9ee7f3d7-ee44-44f9-bce0-7029924ffd63}, !- Handle
  U 1.17 SHGC 0.39 Simple Glazing Skylight U-1.17 SHGC 0.0, !- Name
  ,                                       !- Surface Rendering Name
  {ed15b2cf-022b-4659-a9e9-76639306acb4}; !- Layer 1

OS:StandardsInformation:Construction,
  {95bb90a2-1830-49b2-a184-9b36d088c694}, !- Handle
  {9ee7f3d7-ee44-44f9-bce0-7029924ffd63}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {ed15b2cf-022b-4659-a9e9-76639306acb4}, !- Handle
  U 1.17 SHGC 0.39 Simple Glazing U-1.17 SHGC 0.0, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.23;                                   !- Visible Transmittance

OS:Construction,
  {7f14e975-373c-4d13-914f-f02289a234ee}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {c9909ecd-abfc-4dec-ba50-97f6e2b1ae79}; !- Layer 1

OS:StandardsInformation:Construction,
  {aabbe8b2-4c81-4825-ba9d-642d4ddb102a}, !- Handle
  {7f14e975-373c-4d13-914f-f02289a234ee}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {c9909ecd-abfc-4dec-ba50-97f6e2b1ae79}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {c7337d38-b43f-47fa-b5ee-8e51c5052db2}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {7f14e975-373c-4d13-914f-f02289a234ee}, !- Fixed Window Construction Name
  {7f14e975-373c-4d13-914f-f02289a234ee}, !- Operable Window Construction Name
  {178aa7cb-f27f-43be-be22-6b844ece9ff7}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {178aa7cb-f27f-43be-be22-6b844ece9ff7}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {24ad88c5-e103-4576-bcb1-32ccfdda4820}; !- Layer 1

OS:StandardsInformation:Construction,
  {46a7d7f7-c659-4325-9ad6-e4ae9be3fadf}, !- Handle
  {178aa7cb-f27f-43be-be22-6b844ece9ff7}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {24ad88c5-e103-4576-bcb1-32ccfdda4820}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {c7d9f7f6-e517-4c60-b7f6-5bb5aa0a78e2}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {24ad88c5-e103-4576-bcb1-32ccfdda4820}; !- Layer 1

OS:StandardsInformation:Construction,
  {5ffb343e-b479-4618-b265-be2553d4ee61}, !- Handle
  {c7d9f7f6-e517-4c60-b7f6-5bb5aa0a78e2}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {34199295-9eee-47fb-b0a2-c93b571d9d4f}, !- Handle
  Always On Discrete,                     !- Name
  {3762f43a-30e5-4b47-bcbb-5b2859a5c45c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {3762f43a-30e5-4b47-bcbb-5b2859a5c45c}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {42975a2b-2016-42ba-8077-a224f59ee68d}, !- Handle
  SmallOffice WholeBuilding - Sm Office A  - Story Ground Infiltration, !- Name
  {e9b07931-de17-422c-8f6a-7174f759fc65}, !- Space or SpaceType Name
  {34199295-9eee-47fb-b0a2-c93b571d9d4f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b061feef-6e0e-49ec-9bfd-910bfd926ca7}, !- Handle
  SmallOffice WholeBuilding - Sm Office A end_a - Story Ground Infiltration, !- Name
  {53cfc939-981f-4538-bd9c-8be733c3b821}, !- Space or SpaceType Name
  {34199295-9eee-47fb-b0a2-c93b571d9d4f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d1166871-af23-4bd1-b350-d8624037979a}, !- Handle
  SmallOffice WholeBuilding - Sm Office A end_b - Story Ground Infiltration, !- Name
  {4796ddff-0676-498c-8e76-99bdb570842d}, !- Space or SpaceType Name
  {34199295-9eee-47fb-b0a2-c93b571d9d4f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5130c9fe-b38e-4725-a27b-f207e025f218}, !- Handle
  SmallOffice WholeBuilding - Sm Office B end_a - Story Ground Infiltration, !- Name
  {2732a236-8101-4ff7-bd55-6aa3b728d960}, !- Space or SpaceType Name
  {34199295-9eee-47fb-b0a2-c93b571d9d4f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {39c9965e-a8b8-4c91-85d1-40aa60e8645b}, !- Handle
  SmallOffice WholeBuilding - Sm Office B end_b - Story Ground Infiltration, !- Name
  {474fd40f-4336-409f-97ca-70f1b3776c23}, !- Space or SpaceType Name
  {34199295-9eee-47fb-b0a2-c93b571d9d4f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {35167b3c-8c25-4f37-b91a-c229f6962f9a}, !- Handle
  SmallOffice WholeBuilding - Sm Office C  - Story Ground Infiltration, !- Name
  {12a2ec1c-ccaa-40bb-b2fc-9804f652e4b0}, !- Space or SpaceType Name
  {34199295-9eee-47fb-b0a2-c93b571d9d4f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e4a9eb39-160b-45aa-90cd-d0da59984c06}, !- Handle
  SmallOffice WholeBuilding - Sm Office C end_a - Story Ground Infiltration, !- Name
  {ce677009-edaf-4831-96fa-230907a2cf87}, !- Space or SpaceType Name
  {34199295-9eee-47fb-b0a2-c93b571d9d4f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {42dac74b-99eb-4388-8fb5-49c05d190cc8}, !- Handle
  SmallOffice WholeBuilding - Sm Office C end_b - Story Ground Infiltration, !- Name
  {46e56a74-44da-4941-8e7c-2d3bb2451d26}, !- Space or SpaceType Name
  {34199295-9eee-47fb-b0a2-c93b571d9d4f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {9b5dc675-5aa8-4f4f-bff2-acbd7674e200}, !- Handle
  18.8,                                   !- January Ground Temperature {C}
  14.3,                                   !- February Ground Temperature {C}
  13.6,                                   !- March Ground Temperature {C}
  13.2,                                   !- April Ground Temperature {C}
  13.3,                                   !- May Ground Temperature {C}
  12.6,                                   !- June Ground Temperature {C}
  15.3,                                   !- July Ground Temperature {C}
  15.6,                                   !- August Ground Temperature {C}
  17.7,                                   !- September Ground Temperature {C}
  19.4,                                   !- October Ground Temperature {C}
  19.7,                                   !- November Ground Temperature {C}
  18.5;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {4619c54e-7b1c-4742-84ad-d82f9ae6c5d5}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Schedule Type Limits Name
  {af24cbcf-a440-4dfc-89fd-d18f40a1ba5b}, !- Default Day Schedule Name
  {3deb29a0-2e74-4504-abd6-17c8f7e41e31}, !- Summer Design Day Schedule Name
  {33962087-a2dd-4311-8991-fde98ba4b61c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {af24cbcf-a440-4dfc-89fd-d18f40a1ba5b}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {33962087-a2dd-4311-8991-fde98ba4b61c}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {3deb29a0-2e74-4504-abd6-17c8f7e41e31}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {347e6296-55b9-4e53-b769-b3588d6e9970}, !- Handle
  Schedule Rule 3,                        !- Name
  {4619c54e-7b1c-4742-84ad-d82f9ae6c5d5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f8c63396-51fd-413b-95d4-b11f6559e3ff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8c63396-51fd-413b-95d4-b11f6559e3ff}, !- Handle
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:WaterUse:Connections,
  {08b0f136-4000-4ae9-b3ee-8231dff8aba6}, !- Handle
  SmallOffice WholeBuilding - Sm Office - 90.1-2007 WUC 1.71gpm at 140F, !- Name
  {4fed7055-8ec4-48ca-ab99-a33c5fcebbd4}, !- Inlet Node Name
  {9680b0e9-0200-4066-b7c8-303c7c0e0502}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b78a3799-f126-46d3-8c83-aef33d99c360}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f4c26faa-91da-4803-a65d-b0de10e94694}, !- Handle
  SmallOffice WholeBuilding - Sm Office - 90.1-2007 Service Water Use Def 1.71gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000107585297007939,                   !- Peak Flow Rate {m3/s}
  {1ddc7027-4739-48ec-95e2-f29b63590d5d}, !- Target Temperature Schedule Name
  {466d2d8e-8fb3-4ab0-b30f-9b24d1bdb893}, !- Sensible Fraction Schedule Name
  {14252204-9b60-4578-a292-2a4426196aca}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {466d2d8e-8fb3-4ab0-b30f-9b24d1bdb893}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Schedule Type Limits Name
  {5f70dec8-c2a1-48f7-9453-c8f4c9121abe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f70dec8-c2a1-48f7-9453-c8f4c9121abe}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {14252204-9b60-4578-a292-2a4426196aca}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Schedule Type Limits Name
  {f5014eb9-b856-485b-a79e-54e1098d25c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5014eb9-b856-485b-a79e-54e1098d25c2}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {ba531349-ca25-4fd1-ad8f-1688b05f5668}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1ddc7027-4739-48ec-95e2-f29b63590d5d}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {9e3ffb33-6b55-442e-a77e-052ca7191ae9}, !- Schedule Type Limits Name
  {7e8b5006-4907-4aaa-aa26-2bdff4ac8685}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e8b5006-4907-4aaa-aa26-2bdff4ac8685}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {9e3ffb33-6b55-442e-a77e-052ca7191ae9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9e3ffb33-6b55-442e-a77e-052ca7191ae9}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {b78a3799-f126-46d3-8c83-aef33d99c360}, !- Handle
  SmallOffice WholeBuilding - Sm Office - 90.1-2007 Service Water Use 1.71gpm at 140F, !- Name
  {f4c26faa-91da-4803-a65d-b0de10e94694}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4619c54e-7b1c-4742-84ad-d82f9ae6c5d5}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {76a72f3c-132d-451b-af1d-687dbda62933}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {32ab4b62-cb9c-48a5-babc-5ff15dc615a6}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {1092aa07-939a-4dc8-9187-1610ee35be99}, !- Plant Side Inlet Node Name
  {fd7f4f92-b4dc-4b15-b208-3eaab6639686}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4342a41e-b8b0-4491-aee4-b9490233a89b}, !- Demand Side Inlet Node Name
  {0ceebe62-1dcb-4460-a657-82a317eacfa5}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {282d5b27-e89f-4eb1-bc05-738b060edec7}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7490dd27-0d66-4e77-92cc-b8d9eb6a4136}, !- Demand Mixer Name
  {a96ea464-cc1a-4115-8801-cd056df91dc8}, !- Demand Splitter Name
  {b43381c9-ce2d-4c01-90ae-f1e67292092b}, !- Supply Mixer Name
  {500cf71c-6c28-44a9-8119-916703026ec8}; !- Supply Splitter Name

OS:Node,
  {447b6017-0264-44ff-9034-0f3ed0f807df}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {1092aa07-939a-4dc8-9187-1610ee35be99}, !- Inlet Port
  {72a8d6a4-2113-4b35-bb8b-d3c05ff6f3a0}; !- Outlet Port

OS:Node,
  {32ab4b62-cb9c-48a5-babc-5ff15dc615a6}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {fe67b4ef-6bd0-4ee3-807d-faaeb4df9d2f}, !- Inlet Port
  {fd7f4f92-b4dc-4b15-b208-3eaab6639686}; !- Outlet Port

OS:Node,
  {5f285f67-b9e8-4ed6-a6d8-12e5d40eccc2}, !- Handle
  107gal NaturalGas Water Heater - 107kBtu/hr Supply Inlet Water Node, !- Name
  {f7b8e52f-d96b-4b27-8f79-ad29bbfa1f7e}, !- Inlet Port
  {c062028c-6f01-44d8-9d56-8b75772471cc}; !- Outlet Port

OS:Connector:Mixer,
  {b43381c9-ce2d-4c01-90ae-f1e67292092b}, !- Handle
  Connector Mixer 1,                      !- Name
  {f72fbab9-57f3-4b0b-94dc-5b12384dcbfe}, !- Outlet Branch Name
  {09ca72c3-11e5-4365-8108-eaeccd57c9d7}, !- Inlet Branch Name 1
  {82ef4415-5eb6-40c0-a02f-ad0eacd0440a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {500cf71c-6c28-44a9-8119-916703026ec8}, !- Handle
  Connector Splitter 1,                   !- Name
  {c36543f5-c322-48a6-a625-14d7c3f81ae8}, !- Inlet Branch Name
  {f7b8e52f-d96b-4b27-8f79-ad29bbfa1f7e}, !- Outlet Branch Name 1
  {f69be323-29a2-4ac2-acb2-a1716a7eb6b0}; !- Outlet Branch Name 2

OS:Connection,
  {1092aa07-939a-4dc8-9187-1610ee35be99}, !- Handle
  {dd871455-9c6c-4d22-b171-5ee50c3fa00c}, !- Name
  {76a72f3c-132d-451b-af1d-687dbda62933}, !- Source Object
  14,                                     !- Outlet Port
  {447b6017-0264-44ff-9034-0f3ed0f807df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7b8e52f-d96b-4b27-8f79-ad29bbfa1f7e}, !- Handle
  {09e1f51f-20da-4536-b2ef-006bbcb59357}, !- Name
  {500cf71c-6c28-44a9-8119-916703026ec8}, !- Source Object
  3,                                      !- Outlet Port
  {5f285f67-b9e8-4ed6-a6d8-12e5d40eccc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd7f4f92-b4dc-4b15-b208-3eaab6639686}, !- Handle
  {70848b2a-a9ae-4359-b8e2-fb5484657d54}, !- Name
  {32ab4b62-cb9c-48a5-babc-5ff15dc615a6}, !- Source Object
  3,                                      !- Outlet Port
  {76a72f3c-132d-451b-af1d-687dbda62933}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c00a3cfa-8b1d-4380-befe-c698470b0289}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {4342a41e-b8b0-4491-aee4-b9490233a89b}, !- Inlet Port
  {3162e5a6-bef2-4a0b-b5bd-a569cc53a202}; !- Outlet Port

OS:Node,
  {e6a73ce0-8966-4531-b7ff-0d611b5e4cd1}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {daba095c-d904-4a84-a17a-f7bba9627217}, !- Inlet Port
  {0ceebe62-1dcb-4460-a657-82a317eacfa5}; !- Outlet Port

OS:Node,
  {812b8087-9433-4881-a868-0db75153d4fe}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {6d142617-f89b-4981-a6af-eb6034ea573e}, !- Inlet Port
  {f0d7c79b-c60b-43c0-a234-27d5ac39085c}; !- Outlet Port

OS:Connector:Mixer,
  {7490dd27-0d66-4e77-92cc-b8d9eb6a4136}, !- Handle
  Connector Mixer 2,                      !- Name
  {8cf9e5aa-28a4-4c41-9781-bf7391606098}, !- Outlet Branch Name
  {9a3a3715-b4df-42d0-adf6-cba6a1fb0ffb}, !- Inlet Branch Name 1
  {0ff49c5a-03d7-4820-98ba-2b90b5331cd9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a96ea464-cc1a-4115-8801-cd056df91dc8}, !- Handle
  Connector Splitter 2,                   !- Name
  {22bb3dd6-9168-4971-be16-048f5b2bc286}, !- Inlet Branch Name
  {6d142617-f89b-4981-a6af-eb6034ea573e}, !- Outlet Branch Name 1
  {c0a489fb-5cc0-4395-a379-df4ef00f223e}; !- Outlet Branch Name 2

OS:Connection,
  {4342a41e-b8b0-4491-aee4-b9490233a89b}, !- Handle
  {911eeaee-8262-412f-bb3d-b6b557e52512}, !- Name
  {76a72f3c-132d-451b-af1d-687dbda62933}, !- Source Object
  17,                                     !- Outlet Port
  {c00a3cfa-8b1d-4380-befe-c698470b0289}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d142617-f89b-4981-a6af-eb6034ea573e}, !- Handle
  {79254c22-f7ee-4486-be1a-34210236c1f7}, !- Name
  {a96ea464-cc1a-4115-8801-cd056df91dc8}, !- Source Object
  3,                                      !- Outlet Port
  {812b8087-9433-4881-a868-0db75153d4fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ceebe62-1dcb-4460-a657-82a317eacfa5}, !- Handle
  {5cbb1281-cf9d-4a82-8527-1b5fa5ad7600}, !- Name
  {e6a73ce0-8966-4531-b7ff-0d611b5e4cd1}, !- Source Object
  3,                                      !- Outlet Port
  {76a72f3c-132d-451b-af1d-687dbda62933}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {91fa291f-252e-4df2-a721-efe897ecb302}, !- Handle
  {76a72f3c-132d-451b-af1d-687dbda62933}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {282d5b27-e89f-4eb1-bc05-738b060edec7}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {ce9f2806-c3f2-4501-af7e-f60e2eeff6e4}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {8f3c361a-7238-4b0d-93d1-1085bc9da8a0}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {ce9f2806-c3f2-4501-af7e-f60e2eeff6e4}, !- Schedule Type Limits Name
  {cdad3f9b-9a15-46aa-b709-36f062784aa1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cdad3f9b-9a15-46aa-b709-36f062784aa1}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {ce9f2806-c3f2-4501-af7e-f60e2eeff6e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3e209be6-054d-4ea2-b21e-ceda2ebe6c78}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {8f3c361a-7238-4b0d-93d1-1085bc9da8a0}, !- Schedule Name
  {32ab4b62-cb9c-48a5-babc-5ff15dc615a6}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {418e4bef-a056-4fff-9b2b-8e235e411d22}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {72a8d6a4-2113-4b35-bb8b-d3c05ff6f3a0}, !- Inlet Node Name
  {3be3d7e9-35fb-47d4-a6b1-3fb502220a22}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {f10c78f7-383b-4c39-aca0-7e4193e5558a}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {3be3d7e9-35fb-47d4-a6b1-3fb502220a22}, !- Inlet Port
  {c36543f5-c322-48a6-a625-14d7c3f81ae8}; !- Outlet Port

OS:Connection,
  {72a8d6a4-2113-4b35-bb8b-d3c05ff6f3a0}, !- Handle
  {3fcd44ef-345d-4429-ab42-09f4aae4c30f}, !- Name
  {447b6017-0264-44ff-9034-0f3ed0f807df}, !- Source Object
  3,                                      !- Outlet Port
  {418e4bef-a056-4fff-9b2b-8e235e411d22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3be3d7e9-35fb-47d4-a6b1-3fb502220a22}, !- Handle
  {e4a21960-ec2b-48c3-8245-47ce5b3cfd40}, !- Name
  {418e4bef-a056-4fff-9b2b-8e235e411d22}, !- Source Object
  3,                                      !- Outlet Port
  {f10c78f7-383b-4c39-aca0-7e4193e5558a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c36543f5-c322-48a6-a625-14d7c3f81ae8}, !- Handle
  {9c7b6b13-154e-4837-b977-6755a2e4bb53}, !- Name
  {f10c78f7-383b-4c39-aca0-7e4193e5558a}, !- Source Object
  3,                                      !- Outlet Port
  {500cf71c-6c28-44a9-8119-916703026ec8}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {7ba95d0d-fb2c-42c0-835b-f1dee59796e0}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {32440253-30c4-49c8-92ee-5bfa42e50072}, !- Handle
  107gal NaturalGas Water Heater - 107kBtu/hr 0.808 Therm Eff, !- Name
  0.406672422690009,                      !- Tank Volume {m3}
  {8f3c361a-7238-4b0d-93d1-1085bc9da8a0}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  31485.0613167111,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.80799308100416,                       !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {f713aff1-890f-4982-b2c1-8dcdac0f9b21}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  8.08915646331642,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  8.08915646331642,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c062028c-6f01-44d8-9d56-8b75772471cc}, !- Use Side Inlet Node Name
  {c35c7772-cc90-4a40-97a7-95bae448cfb3}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {f713aff1-890f-4982-b2c1-8dcdac0f9b21}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {7ba95d0d-fb2c-42c0-835b-f1dee59796e0}, !- Schedule Type Limits Name
  {ef200b04-c32d-4188-86b9-c625ee355f15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef200b04-c32d-4188-86b9-c625ee355f15}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {7ba95d0d-fb2c-42c0-835b-f1dee59796e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {1bfa078e-aaa6-44d0-9faf-2269093a1e98}, !- Handle
  107gal NaturalGas Water Heater - 107kBtu/hr Supply Outlet Water Node, !- Name
  {c35c7772-cc90-4a40-97a7-95bae448cfb3}, !- Inlet Port
  {09ca72c3-11e5-4365-8108-eaeccd57c9d7}; !- Outlet Port

OS:Connection,
  {c062028c-6f01-44d8-9d56-8b75772471cc}, !- Handle
  {66027905-d471-48e6-8313-c8196a5ed6d6}, !- Name
  {5f285f67-b9e8-4ed6-a6d8-12e5d40eccc2}, !- Source Object
  3,                                      !- Outlet Port
  {32440253-30c4-49c8-92ee-5bfa42e50072}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c35c7772-cc90-4a40-97a7-95bae448cfb3}, !- Handle
  {b85769bb-42c7-4554-9554-9984579ca493}, !- Name
  {32440253-30c4-49c8-92ee-5bfa42e50072}, !- Source Object
  32,                                     !- Outlet Port
  {1bfa078e-aaa6-44d0-9faf-2269093a1e98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09ca72c3-11e5-4365-8108-eaeccd57c9d7}, !- Handle
  {29eca67c-b014-4463-9bb6-5ffe16b1d7d5}, !- Name
  {1bfa078e-aaa6-44d0-9faf-2269093a1e98}, !- Source Object
  3,                                      !- Outlet Port
  {b43381c9-ce2d-4c01-90ae-f1e67292092b}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {17faa43c-e74c-41eb-a620-8e3d09b6b1ab}, !- Handle
  {32440253-30c4-49c8-92ee-5bfa42e50072}; !- Object Name

OS:Schedule:Ruleset,
  {ec3dd08c-e3ae-4b93-ae01-73b93ef37e12}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {9e3ffb33-6b55-442e-a77e-052ca7191ae9}, !- Schedule Type Limits Name
  {535496cb-94d4-4365-968f-92b7bdcb1abd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {535496cb-94d4-4365-968f-92b7bdcb1abd}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {9e3ffb33-6b55-442e-a77e-052ca7191ae9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {6084c400-7d87-49a3-9888-e426f08d390d}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {9e3ffb33-6b55-442e-a77e-052ca7191ae9}, !- Schedule Type Limits Name
  {1659d1c4-0bb2-44d5-b247-5c73067bd06b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1659d1c4-0bb2-44d5-b247-5c73067bd06b}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {9e3ffb33-6b55-442e-a77e-052ca7191ae9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {c4de04ef-4621-46fe-a48e-16361786ccd3}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a119a963-d0a6-437c-9eb1-eced39b4c853}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {f1263401-4b79-4a88-a9a7-8bc0d483c661}, !- Layer 1
  {c4de04ef-4621-46fe-a48e-16361786ccd3}; !- Layer 2

OS:Material,
  {f1263401-4b79-4a88-a9a7-8bc0d483c661}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {1f45261d-17f0-4b96-b576-c010da9475be}, !- Handle
  Office Shared Service Water Loop Pipe 866.364819230328ft, !- Name
  {a119a963-d0a6-437c-9eb1-eced39b4c853}, !- Construction
  {3162e5a6-bef2-4a0b-b5bd-a569cc53a202}, !- Fluid Inlet Node
  {2063ba79-c496-49da-9cd3-dadba3eaf7f5}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {ec3dd08c-e3ae-4b93-ae01-73b93ef37e12}, !- Ambient Temperature Schedule
  {6084c400-7d87-49a3-9888-e426f08d390d}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  264.067996901404;                       !- Pipe Length {m}

OS:Node,
  {1be9fe2b-387a-4f78-8a57-2475a8c12008}, !- Handle
  Office Shared Service Water Loop Pipe 866.364819230328ft Outlet Water Node, !- Name
  {2063ba79-c496-49da-9cd3-dadba3eaf7f5}, !- Inlet Port
  {22bb3dd6-9168-4971-be16-048f5b2bc286}; !- Outlet Port

OS:Connection,
  {3162e5a6-bef2-4a0b-b5bd-a569cc53a202}, !- Handle
  {05a476b5-3575-48cc-af2f-9a3a4b4b7cee}, !- Name
  {c00a3cfa-8b1d-4380-befe-c698470b0289}, !- Source Object
  3,                                      !- Outlet Port
  {1f45261d-17f0-4b96-b576-c010da9475be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2063ba79-c496-49da-9cd3-dadba3eaf7f5}, !- Handle
  {5e702daf-5515-406a-95c4-5db46ab35e55}, !- Name
  {1f45261d-17f0-4b96-b576-c010da9475be}, !- Source Object
  4,                                      !- Outlet Port
  {1be9fe2b-387a-4f78-8a57-2475a8c12008}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22bb3dd6-9168-4971-be16-048f5b2bc286}, !- Handle
  {084c9d22-48a0-45c1-9094-f43eb903f0c1}, !- Name
  {1be9fe2b-387a-4f78-8a57-2475a8c12008}, !- Source Object
  3,                                      !- Outlet Port
  {a96ea464-cc1a-4115-8801-cd056df91dc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e6e9ec0e-14d9-411a-888e-fd5b521c6aba}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {f95925fb-a8a1-44fd-b446-4f03bf2cf1a1}, !- Inlet Node Name
  {5798b69d-803a-40e7-a09b-dc3f78d93868}; !- Outlet Node Name

OS:Node,
  {944ab617-f0c0-4f5d-8e3c-14a4ea027973}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {f69be323-29a2-4ac2-acb2-a1716a7eb6b0}, !- Inlet Port
  {f95925fb-a8a1-44fd-b446-4f03bf2cf1a1}; !- Outlet Port

OS:Connection,
  {f69be323-29a2-4ac2-acb2-a1716a7eb6b0}, !- Handle
  {c47cedfd-26ca-4502-986d-e39de0600f64}, !- Name
  {500cf71c-6c28-44a9-8119-916703026ec8}, !- Source Object
  4,                                      !- Outlet Port
  {944ab617-f0c0-4f5d-8e3c-14a4ea027973}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1d8aaf1-9536-4df1-ab09-c5c70bb325b5}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {5798b69d-803a-40e7-a09b-dc3f78d93868}, !- Inlet Port
  {82ef4415-5eb6-40c0-a02f-ad0eacd0440a}; !- Outlet Port

OS:Connection,
  {f95925fb-a8a1-44fd-b446-4f03bf2cf1a1}, !- Handle
  {8491a406-3c13-40f5-8b27-d11190f85bfd}, !- Name
  {944ab617-f0c0-4f5d-8e3c-14a4ea027973}, !- Source Object
  3,                                      !- Outlet Port
  {e6e9ec0e-14d9-411a-888e-fd5b521c6aba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5798b69d-803a-40e7-a09b-dc3f78d93868}, !- Handle
  {f3771adb-208f-493c-9913-9d8271914900}, !- Name
  {e6e9ec0e-14d9-411a-888e-fd5b521c6aba}, !- Source Object
  3,                                      !- Outlet Port
  {b1d8aaf1-9536-4df1-ab09-c5c70bb325b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82ef4415-5eb6-40c0-a02f-ad0eacd0440a}, !- Handle
  {c149c38d-f6a3-4b86-a7e2-5bb693c60a20}, !- Name
  {b1d8aaf1-9536-4df1-ab09-c5c70bb325b5}, !- Source Object
  3,                                      !- Outlet Port
  {b43381c9-ce2d-4c01-90ae-f1e67292092b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {283639c4-066c-4f81-b430-d5be007961e2}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {f0d7c79b-c60b-43c0-a234-27d5ac39085c}, !- Inlet Node Name
  {c549b7f0-24ad-4d46-8005-218fae9b32f5}; !- Outlet Node Name

OS:Node,
  {97450b1b-261f-48ea-b52f-39f3045b3739}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {c549b7f0-24ad-4d46-8005-218fae9b32f5}, !- Inlet Port
  {9a3a3715-b4df-42d0-adf6-cba6a1fb0ffb}; !- Outlet Port

OS:Connection,
  {f0d7c79b-c60b-43c0-a234-27d5ac39085c}, !- Handle
  {187211f5-0b02-4ad8-b994-64fc69fef4fc}, !- Name
  {812b8087-9433-4881-a868-0db75153d4fe}, !- Source Object
  3,                                      !- Outlet Port
  {283639c4-066c-4f81-b430-d5be007961e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c549b7f0-24ad-4d46-8005-218fae9b32f5}, !- Handle
  {8dafa268-61f9-41df-a995-cd00af7b10e1}, !- Name
  {283639c4-066c-4f81-b430-d5be007961e2}, !- Source Object
  3,                                      !- Outlet Port
  {97450b1b-261f-48ea-b52f-39f3045b3739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a3a3715-b4df-42d0-adf6-cba6a1fb0ffb}, !- Handle
  {d0b94fc8-afef-4611-ad36-a28f86a3d0c2}, !- Name
  {97450b1b-261f-48ea-b52f-39f3045b3739}, !- Source Object
  3,                                      !- Outlet Port
  {7490dd27-0d66-4e77-92cc-b8d9eb6a4136}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0e3b2a3a-6aef-40ad-8b45-16f68df0d88a}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {50788fe4-4b91-4d93-bd71-e2821acbbc4d}, !- Inlet Node Name
  {fe67b4ef-6bd0-4ee3-807d-faaeb4df9d2f}; !- Outlet Node Name

OS:Node,
  {136b8aea-7dc3-4a6c-a7c6-74fcf7eaaa63}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {f72fbab9-57f3-4b0b-94dc-5b12384dcbfe}, !- Inlet Port
  {50788fe4-4b91-4d93-bd71-e2821acbbc4d}; !- Outlet Port

OS:Connection,
  {f72fbab9-57f3-4b0b-94dc-5b12384dcbfe}, !- Handle
  {11616e14-2696-4502-9792-80fdb94e8b0b}, !- Name
  {b43381c9-ce2d-4c01-90ae-f1e67292092b}, !- Source Object
  2,                                      !- Outlet Port
  {136b8aea-7dc3-4a6c-a7c6-74fcf7eaaa63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50788fe4-4b91-4d93-bd71-e2821acbbc4d}, !- Handle
  {0a91f905-fbf4-418c-9919-1c0cd1af0448}, !- Name
  {136b8aea-7dc3-4a6c-a7c6-74fcf7eaaa63}, !- Source Object
  3,                                      !- Outlet Port
  {0e3b2a3a-6aef-40ad-8b45-16f68df0d88a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe67b4ef-6bd0-4ee3-807d-faaeb4df9d2f}, !- Handle
  {2d3baec8-f786-4049-9394-9c3a7a7ce294}, !- Name
  {0e3b2a3a-6aef-40ad-8b45-16f68df0d88a}, !- Source Object
  3,                                      !- Outlet Port
  {32ab4b62-cb9c-48a5-babc-5ff15dc615a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b0df464b-68e3-4f31-95d6-1e6e86d3f216}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {f9204e08-e5fa-40ac-88f8-a9316748380f}, !- Inlet Node Name
  {daba095c-d904-4a84-a17a-f7bba9627217}; !- Outlet Node Name

OS:Node,
  {1cefa874-a02d-4e28-b6ef-5eaead190d00}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {8cf9e5aa-28a4-4c41-9781-bf7391606098}, !- Inlet Port
  {f9204e08-e5fa-40ac-88f8-a9316748380f}; !- Outlet Port

OS:Connection,
  {8cf9e5aa-28a4-4c41-9781-bf7391606098}, !- Handle
  {b365824c-5cdc-4d21-bee9-d375b9c50a47}, !- Name
  {7490dd27-0d66-4e77-92cc-b8d9eb6a4136}, !- Source Object
  2,                                      !- Outlet Port
  {1cefa874-a02d-4e28-b6ef-5eaead190d00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9204e08-e5fa-40ac-88f8-a9316748380f}, !- Handle
  {83fddc01-8ffd-475c-9d6a-bde0330ef45b}, !- Name
  {1cefa874-a02d-4e28-b6ef-5eaead190d00}, !- Source Object
  3,                                      !- Outlet Port
  {b0df464b-68e3-4f31-95d6-1e6e86d3f216}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daba095c-d904-4a84-a17a-f7bba9627217}, !- Handle
  {e2a0d2db-5dc7-4a2b-a645-788f9dfa0f06}, !- Name
  {b0df464b-68e3-4f31-95d6-1e6e86d3f216}, !- Source Object
  3,                                      !- Outlet Port
  {e6a73ce0-8966-4531-b7ff-0d611b5e4cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4eb9a5a9-f733-47fc-9a21-6302b6369df0}, !- Handle
  SmallOffice WholeBuilding - Sm Office - 90.1-2007 WUC 1.71gpm at 140F Inlet Water Node, !- Name
  {c0a489fb-5cc0-4395-a379-df4ef00f223e}, !- Inlet Port
  {4fed7055-8ec4-48ca-ab99-a33c5fcebbd4}; !- Outlet Port

OS:Connection,
  {c0a489fb-5cc0-4395-a379-df4ef00f223e}, !- Handle
  {5c184b7b-01cd-4ed0-930c-32e8f5366fea}, !- Name
  {a96ea464-cc1a-4115-8801-cd056df91dc8}, !- Source Object
  4,                                      !- Outlet Port
  {4eb9a5a9-f733-47fc-9a21-6302b6369df0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f697b380-cbd3-44c9-b89d-cb12cb617b9f}, !- Handle
  SmallOffice WholeBuilding - Sm Office - 90.1-2007 WUC 1.71gpm at 140F Outlet Water Node, !- Name
  {9680b0e9-0200-4066-b7c8-303c7c0e0502}, !- Inlet Port
  {0ff49c5a-03d7-4820-98ba-2b90b5331cd9}; !- Outlet Port

OS:Connection,
  {4fed7055-8ec4-48ca-ab99-a33c5fcebbd4}, !- Handle
  {18718b3b-ca7b-481d-b521-f4047ebaa9df}, !- Name
  {4eb9a5a9-f733-47fc-9a21-6302b6369df0}, !- Source Object
  3,                                      !- Outlet Port
  {08b0f136-4000-4ae9-b3ee-8231dff8aba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9680b0e9-0200-4066-b7c8-303c7c0e0502}, !- Handle
  {ef496dc3-4d1c-4e63-a493-492b02eec384}, !- Name
  {08b0f136-4000-4ae9-b3ee-8231dff8aba6}, !- Source Object
  3,                                      !- Outlet Port
  {f697b380-cbd3-44c9-b89d-cb12cb617b9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ff49c5a-03d7-4820-98ba-2b90b5331cd9}, !- Handle
  {04d3a046-7c67-4f24-92cd-ca9475069942}, !- Name
  {f697b380-cbd3-44c9-b89d-cb12cb617b9f}, !- Source Object
  3,                                      !- Outlet Port
  {7490dd27-0d66-4e77-92cc-b8d9eb6a4136}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {8ade768a-0d89-49c9-a8bb-b2e0dd773f3c}, !- Handle
  SmallOffice WholeBuilding - Sm Office - 90.1-2007 Thermostat, !- Name
  {51791c97-9370-4584-873c-07c3da6615ea}, !- Heating Setpoint Temperature Schedule Name
  {ef4b03c2-4d50-4ad7-8a43-6235986f7bdd}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {51791c97-9370-4584-873c-07c3da6615ea}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Name
  {9e3ffb33-6b55-442e-a77e-052ca7191ae9}, !- Schedule Type Limits Name
  {3916a7b4-4d18-46b0-abb0-c83fea8d6c7d}, !- Default Day Schedule Name
  {5c4cf976-9135-48f0-ad7b-76619da3a9d5}, !- Summer Design Day Schedule Name
  {f1c8f2a5-b4fa-403a-90b0-ae81618358b8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3916a7b4-4d18-46b0-abb0-c83fea8d6c7d}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {9e3ffb33-6b55-442e-a77e-052ca7191ae9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {5c4cf976-9135-48f0-ad7b-76619da3a9d5}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {9e3ffb33-6b55-442e-a77e-052ca7191ae9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {6caaeafc-98d6-42eb-85c8-70dd94f57869}, !- Handle
  Schedule Rule 5,                        !- Name
  {51791c97-9370-4584-873c-07c3da6615ea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {46978c60-5753-48d0-92b7-f664dcc9c8d9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46978c60-5753-48d0-92b7-f664dcc9c8d9}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {9e3ffb33-6b55-442e-a77e-052ca7191ae9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {f1c8f2a5-b4fa-403a-90b0-ae81618358b8}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {9e3ffb33-6b55-442e-a77e-052ca7191ae9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {ef4b03c2-4d50-4ad7-8a43-6235986f7bdd}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM,     !- Name
  {9e3ffb33-6b55-442e-a77e-052ca7191ae9}, !- Schedule Type Limits Name
  {6246d055-7941-4b89-acea-1d8bdbc64ea2}, !- Default Day Schedule Name
  {33b693b9-54ca-45d6-935b-9bf1769e1ba7}, !- Summer Design Day Schedule Name
  {7daf0d9b-c974-4ad7-8729-45098b99f94b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6246d055-7941-4b89-acea-1d8bdbc64ea2}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {9e3ffb33-6b55-442e-a77e-052ca7191ae9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Day,
  {33b693b9-54ca-45d6-935b-9bf1769e1ba7}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {9e3ffb33-6b55-442e-a77e-052ca7191ae9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {36e6110f-f34f-4935-9ba3-ddb84f52af45}, !- Handle
  Schedule Rule 9,                        !- Name
  {ef4b03c2-4d50-4ad7-8a43-6235986f7bdd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fdf6ffd7-61ef-43fa-b804-476aeda3ddd2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fdf6ffd7-61ef-43fa-b804-476aeda3ddd2}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {9e3ffb33-6b55-442e-a77e-052ca7191ae9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {7daf0d9b-c974-4ad7-8729-45098b99f94b}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {9e3ffb33-6b55-442e-a77e-052ca7191ae9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {057b3683-648e-4afe-8029-256ed35d593a}, !- Handle
  SmallOffice WholeBuilding - Sm Office - 90.1-2007 Thermostat 1, !- Name
  {51791c97-9370-4584-873c-07c3da6615ea}, !- Heating Setpoint Temperature Schedule Name
  {ef4b03c2-4d50-4ad7-8a43-6235986f7bdd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d0c1cb3-7cd1-4488-a395-28938436a58d}, !- Handle
  SmallOffice WholeBuilding - Sm Office - 90.1-2007 Thermostat 2, !- Name
  {51791c97-9370-4584-873c-07c3da6615ea}, !- Heating Setpoint Temperature Schedule Name
  {ef4b03c2-4d50-4ad7-8a43-6235986f7bdd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e2714349-68ff-4833-a2b6-c5b6cb98c029}, !- Handle
  SmallOffice WholeBuilding - Sm Office - 90.1-2007 Thermostat 3, !- Name
  {51791c97-9370-4584-873c-07c3da6615ea}, !- Heating Setpoint Temperature Schedule Name
  {ef4b03c2-4d50-4ad7-8a43-6235986f7bdd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {50988a67-f132-4541-b6fd-ff31c21cf9d9}, !- Handle
  SmallOffice WholeBuilding - Sm Office - 90.1-2007 Thermostat 4, !- Name
  {51791c97-9370-4584-873c-07c3da6615ea}, !- Heating Setpoint Temperature Schedule Name
  {ef4b03c2-4d50-4ad7-8a43-6235986f7bdd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {23708d61-f02b-4713-8f60-7044650c6608}, !- Handle
  SmallOffice WholeBuilding - Sm Office - 90.1-2007 Thermostat 5, !- Name
  {51791c97-9370-4584-873c-07c3da6615ea}, !- Heating Setpoint Temperature Schedule Name
  {ef4b03c2-4d50-4ad7-8a43-6235986f7bdd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ca496c2-d83f-49e9-a189-c73da0271a69}, !- Handle
  SmallOffice WholeBuilding - Sm Office - 90.1-2007 Thermostat 6, !- Name
  {51791c97-9370-4584-873c-07c3da6615ea}, !- Heating Setpoint Temperature Schedule Name
  {ef4b03c2-4d50-4ad7-8a43-6235986f7bdd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5008a31c-3320-42b1-9c1b-f124d0ef7fd1}, !- Handle
  SmallOffice WholeBuilding - Sm Office - 90.1-2007 Thermostat 7, !- Name
  {51791c97-9370-4584-873c-07c3da6615ea}, !- Heating Setpoint Temperature Schedule Name
  {ef4b03c2-4d50-4ad7-8a43-6235986f7bdd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7fad3818-71b0-4b36-8695-72a458269cfe}, !- Handle
  SmallOffice WholeBuilding - Sm Office - 90.1-2007 Thermostat 8, !- Name
  {51791c97-9370-4584-873c-07c3da6615ea}, !- Heating Setpoint Temperature Schedule Name
  {ef4b03c2-4d50-4ad7-8a43-6235986f7bdd}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {6a54d728-30d6-4acd-9e33-cb6481b5f5d2}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {12bcda01-5dc2-406a-adfe-dfab816ed276}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {161991ad-0660-4e2b-838b-959c52d93be0}, !- Plant Side Inlet Node Name
  {d906a90d-6aef-490b-b00a-eaa02281b8bd}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {cd6e76eb-8c45-4e13-8194-8a80ce6bcfb9}, !- Demand Side Inlet Node Name
  {3725e3bc-f76e-4d77-b7cb-e2c765dfc613}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f9eed01f-abd3-4fb1-8595-e46c85c9859c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a831131b-bb93-46bc-a0cf-ca98eed4dfad}, !- Demand Mixer Name
  {eed1db6c-b9f8-4b8f-8cd5-e93675d665f2}, !- Demand Splitter Name
  {39e331c2-3461-46a7-a658-9136ef276f42}, !- Supply Mixer Name
  {bb89e74d-1138-4c4a-b013-2b743567cf68}; !- Supply Splitter Name

OS:Node,
  {4337d8a2-fd72-4e8c-98bc-6ec0b754bd78}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {161991ad-0660-4e2b-838b-959c52d93be0}, !- Inlet Port
  {b9cff8b8-5d39-480b-a865-0d92742dd958}; !- Outlet Port

OS:Node,
  {12bcda01-5dc2-406a-adfe-dfab816ed276}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {6721ad8a-9f01-4e64-bdae-a7e04d4082c8}, !- Inlet Port
  {d906a90d-6aef-490b-b00a-eaa02281b8bd}; !- Outlet Port

OS:Node,
  {c380c3d5-3d88-4329-a523-3f21b7be0060}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {3d796287-4433-4018-9e14-cf42fd149f60}, !- Inlet Port
  {6257421b-f4b3-4a01-8a9a-6f4286c4be30}; !- Outlet Port

OS:Connector:Mixer,
  {39e331c2-3461-46a7-a658-9136ef276f42}, !- Handle
  Connector Mixer 3,                      !- Name
  {09d295a6-45f1-443c-8082-7d566da0056d}, !- Outlet Branch Name
  {c31b3bcc-67b3-4f7c-88e5-a56113fbdcb0}, !- Inlet Branch Name 1
  {9266eb4e-c798-498e-a9ad-ca09ccf9c450}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {bb89e74d-1138-4c4a-b013-2b743567cf68}, !- Handle
  Connector Splitter 3,                   !- Name
  {d0542cfc-8525-41a9-bce0-c360199e3427}, !- Inlet Branch Name
  {3d796287-4433-4018-9e14-cf42fd149f60}, !- Outlet Branch Name 1
  {e9aa0b3b-e353-43df-9f08-c127cd633838}; !- Outlet Branch Name 2

OS:Connection,
  {161991ad-0660-4e2b-838b-959c52d93be0}, !- Handle
  {308b6a28-7a59-4757-a587-bebd0786c359}, !- Name
  {6a54d728-30d6-4acd-9e33-cb6481b5f5d2}, !- Source Object
  14,                                     !- Outlet Port
  {4337d8a2-fd72-4e8c-98bc-6ec0b754bd78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d796287-4433-4018-9e14-cf42fd149f60}, !- Handle
  {761beef7-1507-4c12-a586-e5b6b782c0c7}, !- Name
  {bb89e74d-1138-4c4a-b013-2b743567cf68}, !- Source Object
  3,                                      !- Outlet Port
  {c380c3d5-3d88-4329-a523-3f21b7be0060}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d906a90d-6aef-490b-b00a-eaa02281b8bd}, !- Handle
  {7eded56e-95af-4a31-8b15-0a1e9eea2df5}, !- Name
  {12bcda01-5dc2-406a-adfe-dfab816ed276}, !- Source Object
  3,                                      !- Outlet Port
  {6a54d728-30d6-4acd-9e33-cb6481b5f5d2}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {fcbab5b6-ad1a-447a-a189-0a1a862e4bff}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {cd6e76eb-8c45-4e13-8194-8a80ce6bcfb9}, !- Inlet Port
  {3bcd17e5-5765-4513-a1bb-819867c50f63}; !- Outlet Port

OS:Node,
  {83782575-cc8a-46eb-af31-4a3bc00eb403}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {813c1b5c-cf4d-4400-b8e4-2574e83e1d4b}, !- Inlet Port
  {3725e3bc-f76e-4d77-b7cb-e2c765dfc613}; !- Outlet Port

OS:Node,
  {f9cac69d-cfcd-41a4-a4f0-944a0a3f75cc}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {507ac4e4-41a0-4642-9c3b-6d0c0c5dc7d9}, !- Inlet Port
  {fb2154f5-882c-4b81-b228-c549454ac4d7}; !- Outlet Port

OS:Connector:Mixer,
  {a831131b-bb93-46bc-a0cf-ca98eed4dfad}, !- Handle
  Connector Mixer 4,                      !- Name
  {c4e6e355-552f-49a8-a49b-c2056ed47dc6}, !- Outlet Branch Name
  {7d355092-632b-4454-b74f-8b426a4ca416}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {eed1db6c-b9f8-4b8f-8cd5-e93675d665f2}, !- Handle
  Connector Splitter 4,                   !- Name
  {c4e4a078-a043-476a-aaca-e8515b9dc8fb}, !- Inlet Branch Name
  {507ac4e4-41a0-4642-9c3b-6d0c0c5dc7d9}; !- Outlet Branch Name 1

OS:Connection,
  {cd6e76eb-8c45-4e13-8194-8a80ce6bcfb9}, !- Handle
  {a9c73949-f2a9-4462-a7ba-bdedd8c777ca}, !- Name
  {6a54d728-30d6-4acd-9e33-cb6481b5f5d2}, !- Source Object
  17,                                     !- Outlet Port
  {fcbab5b6-ad1a-447a-a189-0a1a862e4bff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {507ac4e4-41a0-4642-9c3b-6d0c0c5dc7d9}, !- Handle
  {3671d315-596d-43a7-bc57-dacfb7d00806}, !- Name
  {eed1db6c-b9f8-4b8f-8cd5-e93675d665f2}, !- Source Object
  3,                                      !- Outlet Port
  {f9cac69d-cfcd-41a4-a4f0-944a0a3f75cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3725e3bc-f76e-4d77-b7cb-e2c765dfc613}, !- Handle
  {a6527e6d-01f1-4abe-8275-113c38fabb77}, !- Name
  {83782575-cc8a-46eb-af31-4a3bc00eb403}, !- Source Object
  3,                                      !- Outlet Port
  {6a54d728-30d6-4acd-9e33-cb6481b5f5d2}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c10df3ab-2746-4245-9bb4-421b55794e5b}, !- Handle
  {6a54d728-30d6-4acd-9e33-cb6481b5f5d2}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {f9eed01f-abd3-4fb1-8595-e46c85c9859c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {66acf950-d575-44e8-9f9f-d32a41f14ecd}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {9e3ffb33-6b55-442e-a77e-052ca7191ae9}, !- Schedule Type Limits Name
  {f86b9902-b063-407d-ae35-4bcfc93791a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f86b9902-b063-407d-ae35-4bcfc93791a5}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {9e3ffb33-6b55-442e-a77e-052ca7191ae9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {82e0efd5-f49d-4245-84d4-278297741f62}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {66acf950-d575-44e8-9f9f-d32a41f14ecd}, !- Schedule Name
  {12bcda01-5dc2-406a-adfe-dfab816ed276}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {b72bbdc5-a526-4db2-b335-ebd4e5cfa072}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {b9cff8b8-5d39-480b-a865-0d92742dd958}, !- Inlet Node Name
  {06055f7d-d156-4f7c-a6f4-c90495ec4d83}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {61499fc3-2af0-460b-8ef8-49fc3a5a826e}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {06055f7d-d156-4f7c-a6f4-c90495ec4d83}, !- Inlet Port
  {d0542cfc-8525-41a9-bce0-c360199e3427}; !- Outlet Port

OS:Connection,
  {b9cff8b8-5d39-480b-a865-0d92742dd958}, !- Handle
  {01bdb75a-6195-4b41-a02c-c67d42bf9eec}, !- Name
  {4337d8a2-fd72-4e8c-98bc-6ec0b754bd78}, !- Source Object
  3,                                      !- Outlet Port
  {b72bbdc5-a526-4db2-b335-ebd4e5cfa072}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06055f7d-d156-4f7c-a6f4-c90495ec4d83}, !- Handle
  {535b8db4-29ef-4a89-92e5-d48bb71bb8b7}, !- Name
  {b72bbdc5-a526-4db2-b335-ebd4e5cfa072}, !- Source Object
  3,                                      !- Outlet Port
  {61499fc3-2af0-460b-8ef8-49fc3a5a826e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0542cfc-8525-41a9-bce0-c360199e3427}, !- Handle
  {150cd473-1c54-4f49-8c21-af142fb24406}, !- Name
  {61499fc3-2af0-460b-8ef8-49fc3a5a826e}, !- Source Object
  3,                                      !- Outlet Port
  {bb89e74d-1138-4c4a-b013-2b743567cf68}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {ed8db1a5-c9d5-4dbf-a258-447e8694f0a4}, !- Handle
  Boiler,                                 !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {6257421b-f4b3-4a01-8a9a-6f4286c4be30}, !- Boiler Water Inlet Node Name
  {c4e46504-78de-484e-89ef-31bd0869baca}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {2e473150-a9f4-43cf-b0c9-09dc10ea17b8}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {c4e46504-78de-484e-89ef-31bd0869baca}, !- Inlet Port
  {c31b3bcc-67b3-4f7c-88e5-a56113fbdcb0}; !- Outlet Port

OS:Connection,
  {6257421b-f4b3-4a01-8a9a-6f4286c4be30}, !- Handle
  {9e743dbd-ee62-41dd-8027-3fde500e720b}, !- Name
  {c380c3d5-3d88-4329-a523-3f21b7be0060}, !- Source Object
  3,                                      !- Outlet Port
  {ed8db1a5-c9d5-4dbf-a258-447e8694f0a4}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {c4e46504-78de-484e-89ef-31bd0869baca}, !- Handle
  {145f34db-711f-4ad9-b2ee-04e1161a9c79}, !- Name
  {ed8db1a5-c9d5-4dbf-a258-447e8694f0a4}, !- Source Object
  12,                                     !- Outlet Port
  {2e473150-a9f4-43cf-b0c9-09dc10ea17b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c31b3bcc-67b3-4f7c-88e5-a56113fbdcb0}, !- Handle
  {a4fc89f9-5228-4273-9100-ce07fc0af3ea}, !- Name
  {2e473150-a9f4-43cf-b0c9-09dc10ea17b8}, !- Source Object
  3,                                      !- Outlet Port
  {39e331c2-3461-46a7-a658-9136ef276f42}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6d78578c-e1c1-4841-8661-cc22f2ccf32e}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {7dc9cff6-9597-4092-a2f3-b08c641dcf1e}, !- Inlet Node Name
  {8ecc7a21-ad93-4e48-8db1-7db92212f628}; !- Outlet Node Name

OS:Node,
  {3297be3c-7190-405e-976b-4a9bafcdcdcc}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {e9aa0b3b-e353-43df-9f08-c127cd633838}, !- Inlet Port
  {7dc9cff6-9597-4092-a2f3-b08c641dcf1e}; !- Outlet Port

OS:Connection,
  {e9aa0b3b-e353-43df-9f08-c127cd633838}, !- Handle
  {bb49516b-2fae-4d3e-b800-e12a3554d96b}, !- Name
  {bb89e74d-1138-4c4a-b013-2b743567cf68}, !- Source Object
  4,                                      !- Outlet Port
  {3297be3c-7190-405e-976b-4a9bafcdcdcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78c05883-25c5-41b1-b08b-e1b97f821eff}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {8ecc7a21-ad93-4e48-8db1-7db92212f628}, !- Inlet Port
  {9266eb4e-c798-498e-a9ad-ca09ccf9c450}; !- Outlet Port

OS:Connection,
  {7dc9cff6-9597-4092-a2f3-b08c641dcf1e}, !- Handle
  {5a6b6842-d9d7-46a8-90bf-4e7f3346a832}, !- Name
  {3297be3c-7190-405e-976b-4a9bafcdcdcc}, !- Source Object
  3,                                      !- Outlet Port
  {6d78578c-e1c1-4841-8661-cc22f2ccf32e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ecc7a21-ad93-4e48-8db1-7db92212f628}, !- Handle
  {22329e14-6d0b-4a5b-9927-9c09f21b19dc}, !- Name
  {6d78578c-e1c1-4841-8661-cc22f2ccf32e}, !- Source Object
  3,                                      !- Outlet Port
  {78c05883-25c5-41b1-b08b-e1b97f821eff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9266eb4e-c798-498e-a9ad-ca09ccf9c450}, !- Handle
  {0745f321-a882-49b7-91da-3c69954d352c}, !- Name
  {78c05883-25c5-41b1-b08b-e1b97f821eff}, !- Source Object
  3,                                      !- Outlet Port
  {39e331c2-3461-46a7-a658-9136ef276f42}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a4637673-b67f-4d58-955d-9b84ce1e462a}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {fb2154f5-882c-4b81-b228-c549454ac4d7}, !- Inlet Node Name
  {27c7ee79-25a0-4f84-81bf-6e41841a96a6}; !- Outlet Node Name

OS:Node,
  {442a7d55-4718-44fb-87e9-c5a919dba1fc}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {27c7ee79-25a0-4f84-81bf-6e41841a96a6}, !- Inlet Port
  {7d355092-632b-4454-b74f-8b426a4ca416}; !- Outlet Port

OS:Connection,
  {fb2154f5-882c-4b81-b228-c549454ac4d7}, !- Handle
  {f4c745fe-35f4-43fd-a8e2-2ec10d795632}, !- Name
  {f9cac69d-cfcd-41a4-a4f0-944a0a3f75cc}, !- Source Object
  3,                                      !- Outlet Port
  {a4637673-b67f-4d58-955d-9b84ce1e462a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27c7ee79-25a0-4f84-81bf-6e41841a96a6}, !- Handle
  {c09e6090-5ccc-45c5-8a08-d6e9127e8483}, !- Name
  {a4637673-b67f-4d58-955d-9b84ce1e462a}, !- Source Object
  3,                                      !- Outlet Port
  {442a7d55-4718-44fb-87e9-c5a919dba1fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d355092-632b-4454-b74f-8b426a4ca416}, !- Handle
  {c548d2d1-6ef7-41ae-8311-280cb3915f5a}, !- Name
  {442a7d55-4718-44fb-87e9-c5a919dba1fc}, !- Source Object
  3,                                      !- Outlet Port
  {a831131b-bb93-46bc-a0cf-ca98eed4dfad}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {df20eb80-aa4a-43f8-afe9-24b807dc5b7d}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {2132912d-9be2-45a7-ba95-ebf9d90524eb}, !- Inlet Node Name
  {6721ad8a-9f01-4e64-bdae-a7e04d4082c8}; !- Outlet Node Name

OS:Node,
  {eb7a82ce-c03f-4879-8875-69e9e85f6e7c}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {09d295a6-45f1-443c-8082-7d566da0056d}, !- Inlet Port
  {2132912d-9be2-45a7-ba95-ebf9d90524eb}; !- Outlet Port

OS:Connection,
  {09d295a6-45f1-443c-8082-7d566da0056d}, !- Handle
  {61f73dfa-d5b4-4cda-9458-1cdc57ba3039}, !- Name
  {39e331c2-3461-46a7-a658-9136ef276f42}, !- Source Object
  2,                                      !- Outlet Port
  {eb7a82ce-c03f-4879-8875-69e9e85f6e7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2132912d-9be2-45a7-ba95-ebf9d90524eb}, !- Handle
  {63da3a48-3eb8-466f-8731-4404f97716b8}, !- Name
  {eb7a82ce-c03f-4879-8875-69e9e85f6e7c}, !- Source Object
  3,                                      !- Outlet Port
  {df20eb80-aa4a-43f8-afe9-24b807dc5b7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6721ad8a-9f01-4e64-bdae-a7e04d4082c8}, !- Handle
  {345dd11b-524e-404a-b146-8bbf4c5441cf}, !- Name
  {df20eb80-aa4a-43f8-afe9-24b807dc5b7d}, !- Source Object
  3,                                      !- Outlet Port
  {12bcda01-5dc2-406a-adfe-dfab816ed276}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b8c29d68-4423-43a2-b2c1-3f140b6e549e}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {3bcd17e5-5765-4513-a1bb-819867c50f63}, !- Inlet Node Name
  {8869d2c3-de35-46c3-8e87-d8a06950fc57}; !- Outlet Node Name

OS:Node,
  {841c5dfb-af77-46c1-b10a-00f9d5036bfe}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {8869d2c3-de35-46c3-8e87-d8a06950fc57}, !- Inlet Port
  {c4e4a078-a043-476a-aaca-e8515b9dc8fb}; !- Outlet Port

OS:Connection,
  {3bcd17e5-5765-4513-a1bb-819867c50f63}, !- Handle
  {d1e22d2f-9230-4f9b-a530-93179a30b3d9}, !- Name
  {fcbab5b6-ad1a-447a-a189-0a1a862e4bff}, !- Source Object
  3,                                      !- Outlet Port
  {b8c29d68-4423-43a2-b2c1-3f140b6e549e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8869d2c3-de35-46c3-8e87-d8a06950fc57}, !- Handle
  {514cb6dd-6ef1-4217-a8b1-0b8488e33194}, !- Name
  {b8c29d68-4423-43a2-b2c1-3f140b6e549e}, !- Source Object
  3,                                      !- Outlet Port
  {841c5dfb-af77-46c1-b10a-00f9d5036bfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4e4a078-a043-476a-aaca-e8515b9dc8fb}, !- Handle
  {e89cd91e-00a4-4464-abf3-7593dfbd4fda}, !- Name
  {841c5dfb-af77-46c1-b10a-00f9d5036bfe}, !- Source Object
  3,                                      !- Outlet Port
  {eed1db6c-b9f8-4b8f-8cd5-e93675d665f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bc6686d2-a2f9-41e0-8710-8ecc1c66c6af}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {c92daad6-b3b3-4474-9d6e-dd9caf83529f}, !- Inlet Node Name
  {813c1b5c-cf4d-4400-b8e4-2574e83e1d4b}; !- Outlet Node Name

OS:Node,
  {9007ec6d-2b06-42b1-bdce-eb3d72efc88f}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {c4e6e355-552f-49a8-a49b-c2056ed47dc6}, !- Inlet Port
  {c92daad6-b3b3-4474-9d6e-dd9caf83529f}; !- Outlet Port

OS:Connection,
  {c4e6e355-552f-49a8-a49b-c2056ed47dc6}, !- Handle
  {9dc5f114-00cc-43bd-8e5b-0c6248315369}, !- Name
  {a831131b-bb93-46bc-a0cf-ca98eed4dfad}, !- Source Object
  2,                                      !- Outlet Port
  {9007ec6d-2b06-42b1-bdce-eb3d72efc88f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c92daad6-b3b3-4474-9d6e-dd9caf83529f}, !- Handle
  {d64ac930-f416-4cd7-b2c1-6dc0676a9a5f}, !- Name
  {9007ec6d-2b06-42b1-bdce-eb3d72efc88f}, !- Source Object
  3,                                      !- Outlet Port
  {bc6686d2-a2f9-41e0-8710-8ecc1c66c6af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {813c1b5c-cf4d-4400-b8e4-2574e83e1d4b}, !- Handle
  {61240cdf-1226-4adc-9184-e1d22e8181dc}, !- Name
  {bc6686d2-a2f9-41e0-8710-8ecc1c66c6af}, !- Source Object
  3,                                      !- Outlet Port
  {83782575-cc8a-46eb-af31-4a3bc00eb403}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {900225f7-7465-47c0-9e6f-f2a9e84499bf}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {ca1157fe-bcf6-4863-a0e1-d309e7e13bb2}, !- Availability Schedule
  {8fcb40c9-fa17-4e10-baff-f346d0f2a161}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ec56d23b-90f1-49f3-9765-27f3e461adf9}, !- Supply Side Inlet Node Name
  {91ddd2ac-7550-422f-bd5d-275f59147b52}, !- Demand Side Outlet Node Name
  {1aa36ae9-70a4-4a0a-8b8b-d8f96c9bc780}, !- Demand Side Inlet Node A
  {462892d4-16a3-4326-8449-fb0fdc7a1fad}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {969efafc-6728-4dbf-b484-ce41dcf76234}, !- Demand Mixer Name
  {a2f5b590-a37d-40d7-8f54-08ef2a2458f9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5d149271-e207-4513-ae5d-0d7d75939272}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {ec56d23b-90f1-49f3-9765-27f3e461adf9}, !- Inlet Port
  {0fa0c8ce-2289-4634-8e39-8e028651f33e}; !- Outlet Port

OS:Node,
  {eaf29898-4d4c-47cf-80f6-3ffb746a56c7}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {dd21786f-3e7a-4d67-9d7f-2fadc109c3c7}, !- Inlet Port
  {462892d4-16a3-4326-8449-fb0fdc7a1fad}; !- Outlet Port

OS:Connection,
  {ec56d23b-90f1-49f3-9765-27f3e461adf9}, !- Handle
  {e2ab4256-8957-4394-b557-6963da847b6f}, !- Name
  {900225f7-7465-47c0-9e6f-f2a9e84499bf}, !- Source Object
  9,                                      !- Outlet Port
  {5d149271-e207-4513-ae5d-0d7d75939272}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {462892d4-16a3-4326-8449-fb0fdc7a1fad}, !- Handle
  {4d4566cc-0b76-4786-b749-5bf024e12243}, !- Name
  {eaf29898-4d4c-47cf-80f6-3ffb746a56c7}, !- Source Object
  3,                                      !- Outlet Port
  {900225f7-7465-47c0-9e6f-f2a9e84499bf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3ef4b95c-26d5-4dd7-9874-7864a79d5f30}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {1aa36ae9-70a4-4a0a-8b8b-d8f96c9bc780}, !- Inlet Port
  {40feeea0-03c0-4531-bf41-c4601e3b572f}; !- Outlet Port

OS:Node,
  {27bb7c05-f37b-491b-8a89-70474c6229cf}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {6de88a55-8320-4259-a6f1-de69ab4b8ec9}, !- Inlet Port
  {91ddd2ac-7550-422f-bd5d-275f59147b52}; !- Outlet Port

OS:Node,
  {49cbadbb-b681-4d65-b06b-b2a4489f522a}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {4b5971cd-4df2-4eb9-8f3b-f6729e180171}, !- Inlet Port
  {9dbf13da-33cd-4617-a173-749c22b07d3b}; !- Outlet Port

OS:Connection,
  {1aa36ae9-70a4-4a0a-8b8b-d8f96c9bc780}, !- Handle
  {ab2755bc-8925-4996-82e3-355916c0a643}, !- Name
  {900225f7-7465-47c0-9e6f-f2a9e84499bf}, !- Source Object
  11,                                     !- Outlet Port
  {3ef4b95c-26d5-4dd7-9874-7864a79d5f30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91ddd2ac-7550-422f-bd5d-275f59147b52}, !- Handle
  {3ce3053d-93ab-4c2c-857e-149d807c1c48}, !- Name
  {27bb7c05-f37b-491b-8a89-70474c6229cf}, !- Source Object
  3,                                      !- Outlet Port
  {900225f7-7465-47c0-9e6f-f2a9e84499bf}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a2f5b590-a37d-40d7-8f54-08ef2a2458f9}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {40feeea0-03c0-4531-bf41-c4601e3b572f}, !- Inlet Node Name
  {8fc24f23-6a68-48e6-b3eb-7ee0ae5af1d4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {969efafc-6728-4dbf-b484-ce41dcf76234}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {6de88a55-8320-4259-a6f1-de69ab4b8ec9}, !- Outlet Node Name
  {b255d8b2-2de4-4d95-a8d0-11d5554a8ae3}; !- Inlet Node Name 1

OS:Connection,
  {40feeea0-03c0-4531-bf41-c4601e3b572f}, !- Handle
  {be08fcf9-e91d-45c2-b970-1a5d868edd0a}, !- Name
  {3ef4b95c-26d5-4dd7-9874-7864a79d5f30}, !- Source Object
  3,                                      !- Outlet Port
  {a2f5b590-a37d-40d7-8f54-08ef2a2458f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6de88a55-8320-4259-a6f1-de69ab4b8ec9}, !- Handle
  {fa4f95e4-4924-4d6d-aad9-cb5f28a2745d}, !- Name
  {969efafc-6728-4dbf-b484-ce41dcf76234}, !- Source Object
  2,                                      !- Outlet Port
  {27bb7c05-f37b-491b-8a89-70474c6229cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {178a6635-efbf-48eb-939d-2daa2dd983dc}, !- Handle
  {900225f7-7465-47c0-9e6f-f2a9e84499bf}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8fcb40c9-fa17-4e10-baff-f346d0f2a161}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {bb0e5798-e2c7-40e9-9510-95685585f980}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f57c179c-9360-4510-86b1-4d90901c23df}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ace55cc0-5cc9-4a5a-9cdf-88c6161aaa23}, !- Control Zone Name
  {eaf29898-4d4c-47cf-80f6-3ffb746a56c7}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {98573e8e-2179-4f11-b643-242005272b9c}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {34199295-9eee-47fb-b0a2-c93b571d9d4f}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {83e4af5b-d908-49e4-9179-ea1f6dbd1e2d}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {34199295-9eee-47fb-b0a2-c93b571d9d4f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {95766967-ce74-4f49-a36d-8697910b8f3c}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 49kBtu/hr 13.0SEER, !- Name
  {34199295-9eee-47fb-b0a2-c93b571d9d4f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b5879c89-06f7-4036-ac13-abc5087dfe10}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bc0417c5-d24d-496c-a73a-cc772f769886}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a066be6-bc60-419d-8c83-08285e17d9b3}, !- Energy Input Ratio Function of Temperature Curve Name
  {681f84df-f5b6-4cb3-b2fa-c41b51d7cc00}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {565c1174-78fa-4068-bc1f-e1aa7d8b71ad}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {3fe5f791-d855-4b40-8111-28f275442f0b}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Fan, !- Name
  {34199295-9eee-47fb-b0a2-c93b571d9d4f}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ce2214c7-e96a-4a9e-aa87-27c0ee789d49}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3d167bd0-8a06-4790-a738-2decde247ebf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ce2214c7-e96a-4a9e-aa87-27c0ee789d49}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3d167bd0-8a06-4790-a738-2decde247ebf}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8630305c-59d3-4293-829d-378ccea9b6ac}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ace55cc0-5cc9-4a5a-9cdf-88c6161aaa23}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {34199295-9eee-47fb-b0a2-c93b571d9d4f}, !- Availability Schedule Name
  {c7d427a3-83f4-4789-b1b3-fd197f29e875}, !- Air Inlet Node Name
  {dd21786f-3e7a-4d67-9d7f-2fadc109c3c7}, !- Air Outlet Node Name
  {3fe5f791-d855-4b40-8111-28f275442f0b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ca1157fe-bcf6-4863-a0e1-d309e7e13bb2}, !- Supply Air Fan Operating Mode Schedule Name
  {98573e8e-2179-4f11-b643-242005272b9c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {95766967-ce74-4f49-a36d-8697910b8f3c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {83e4af5b-d908-49e4-9179-ea1f6dbd1e2d}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {dd21786f-3e7a-4d67-9d7f-2fadc109c3c7}, !- Handle
  {1792af55-d76c-4d1a-bb81-97e2f5bfd151}, !- Name
  {8630305c-59d3-4293-829d-378ccea9b6ac}, !- Source Object
  7,                                      !- Outlet Port
  {eaf29898-4d4c-47cf-80f6-3ffb746a56c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fddcb49c-d41c-444b-ad70-039650d5c44c}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {34199295-9eee-47fb-b0a2-c93b571d9d4f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6b7c6750-7d42-4c06-b033-f32b517a65d6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6b7c6750-7d42-4c06-b033-f32b517a65d6}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {34199295-9eee-47fb-b0a2-c93b571d9d4f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {671ab4c8-4820-4e7a-8414-f753246364e7}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC OA System, !- Name
  {fddcb49c-d41c-444b-ad70-039650d5c44c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dbccfaaf-cd87-4d80-9c0f-bad582ec458d}, !- Mixed Air Node Name
  {0ffa8f33-672a-409b-b605-db687d835bc3}, !- Outdoor Air Stream Node Name
  {1d15955e-f875-4dce-9581-2376c8cea96b}, !- Relief Air Stream Node Name
  {0fa0c8ce-2289-4634-8e39-8e028651f33e}; !- Return Air Stream Node Name

OS:Node,
  {e921f134-e443-4dd3-832f-9d18f4e086b1}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0ffa8f33-672a-409b-b605-db687d835bc3}; !- Outlet Port

OS:Connection,
  {0ffa8f33-672a-409b-b605-db687d835bc3}, !- Handle
  {34577175-7936-4835-998c-165a562dd9e9}, !- Name
  {e921f134-e443-4dd3-832f-9d18f4e086b1}, !- Source Object
  3,                                      !- Outlet Port
  {671ab4c8-4820-4e7a-8414-f753246364e7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dfd7bcd1-83f4-4642-8ecb-9c3696a7c6b6}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {1d15955e-f875-4dce-9581-2376c8cea96b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d15955e-f875-4dce-9581-2376c8cea96b}, !- Handle
  {36489b7a-541a-42a9-8531-910a524d61c7}, !- Name
  {671ab4c8-4820-4e7a-8414-f753246364e7}, !- Source Object
  7,                                      !- Outlet Port
  {dfd7bcd1-83f4-4642-8ecb-9c3696a7c6b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2e253fe-c65b-4926-985a-4449405bcd5d}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {dbccfaaf-cd87-4d80-9c0f-bad582ec458d}, !- Inlet Port
  {c7d427a3-83f4-4789-b1b3-fd197f29e875}; !- Outlet Port

OS:Connection,
  {0fa0c8ce-2289-4634-8e39-8e028651f33e}, !- Handle
  {826ac303-7501-4c3f-8ccb-b27f65f44788}, !- Name
  {5d149271-e207-4513-ae5d-0d7d75939272}, !- Source Object
  3,                                      !- Outlet Port
  {671ab4c8-4820-4e7a-8414-f753246364e7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dbccfaaf-cd87-4d80-9c0f-bad582ec458d}, !- Handle
  {74bd1d05-42a7-4adf-9229-efa3707c9571}, !- Name
  {671ab4c8-4820-4e7a-8414-f753246364e7}, !- Source Object
  5,                                      !- Outlet Port
  {f2e253fe-c65b-4926-985a-4449405bcd5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7d427a3-83f4-4789-b1b3-fd197f29e875}, !- Handle
  {702d81ff-d4e0-430e-9c4f-501af92e84fb}, !- Name
  {f2e253fe-c65b-4926-985a-4449405bcd5d}, !- Source Object
  3,                                      !- Outlet Port
  {8630305c-59d3-4293-829d-378ccea9b6ac}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bb0e5798-e2c7-40e9-9510-95685585f980}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {34199295-9eee-47fb-b0a2-c93b571d9d4f}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7bb7910d-a809-4a5c-9005-723dad075a19}, !- Control Zone or Zone List Name
  {9dd4267e-74ae-4484-af8d-a59834942356}, !- Cooling Control Zone or Zone List Name
  {43678cee-8ad1-480b-aa02-d1a5b7951c14}, !- Heating Control Zone or Zone List Name
  {cf699815-b09d-4228-9e19-ba452e855916}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7bb7910d-a809-4a5c-9005-723dad075a19}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {9dd4267e-74ae-4484-af8d-a59834942356}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {43678cee-8ad1-480b-aa02-d1a5b7951c14}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cf699815-b09d-4228-9e19-ba452e855916}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4efb1c7a-ef2d-4005-97bb-19c185af6ec0}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Diffuser, !- Name
  {34199295-9eee-47fb-b0a2-c93b571d9d4f}, !- Availability Schedule Name
  {ca27d1c1-8a99-4774-92fc-0f0a97c0e21d}, !- Air Inlet Node Name
  {4b5971cd-4df2-4eb9-8f3b-f6729e180171}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {504dcd37-8a05-49aa-aba6-2a962ac678f1}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_b - Story Ground Return Air Node, !- Name
  {e0920d20-6114-429a-a350-a67d087f289e}, !- Inlet Port
  {b255d8b2-2de4-4d95-a8d0-11d5554a8ae3}; !- Outlet Port

OS:Connection,
  {9dbf13da-33cd-4617-a173-749c22b07d3b}, !- Handle
  {4331a7df-088b-450b-b708-471cdcf892f4}, !- Name
  {49cbadbb-b681-4d65-b06b-b2a4489f522a}, !- Source Object
  3,                                      !- Outlet Port
  {a06082fc-d949-413d-a162-249cb13ee2e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0920d20-6114-429a-a350-a67d087f289e}, !- Handle
  {6fcf8db7-db4f-4f62-99d4-a32820600aea}, !- Name
  {61ccc0bc-f713-499f-a382-32730d5d4c40}, !- Source Object
  3,                                      !- Outlet Port
  {504dcd37-8a05-49aa-aba6-2a962ac678f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b255d8b2-2de4-4d95-a8d0-11d5554a8ae3}, !- Handle
  {cd56f152-347c-4d0a-840d-875926d6de17}, !- Name
  {504dcd37-8a05-49aa-aba6-2a962ac678f1}, !- Source Object
  3,                                      !- Outlet Port
  {969efafc-6728-4dbf-b484-ce41dcf76234}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3d480f86-04a5-4b55-8844-d1b0019432d1}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {8fc24f23-6a68-48e6-b3eb-7ee0ae5af1d4}, !- Inlet Port
  {ca27d1c1-8a99-4774-92fc-0f0a97c0e21d}; !- Outlet Port

OS:Connection,
  {8fc24f23-6a68-48e6-b3eb-7ee0ae5af1d4}, !- Handle
  {0d4790ab-c6a3-4250-abb8-20ce56fe681d}, !- Name
  {a2f5b590-a37d-40d7-8f54-08ef2a2458f9}, !- Source Object
  3,                                      !- Outlet Port
  {3d480f86-04a5-4b55-8844-d1b0019432d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca27d1c1-8a99-4774-92fc-0f0a97c0e21d}, !- Handle
  {f4ff2a1d-9f42-42ce-8591-2db53a2a0bc1}, !- Name
  {3d480f86-04a5-4b55-8844-d1b0019432d1}, !- Source Object
  3,                                      !- Outlet Port
  {4efb1c7a-ef2d-4005-97bb-19c185af6ec0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b5971cd-4df2-4eb9-8f3b-f6729e180171}, !- Handle
  {9f55ace6-c51a-430d-b593-b4629edce1aa}, !- Name
  {4efb1c7a-ef2d-4005-97bb-19c185af6ec0}, !- Source Object
  4,                                      !- Outlet Port
  {49cbadbb-b681-4d65-b06b-b2a4489f522a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8b78b20f-4d00-4091-af73-85fca0d431c0}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c179bdd5-5602-420d-b1ca-b4bfbaf3543c}, !- Availability Schedule
  {abcb74a4-748b-437a-9d04-25007e0ed391}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5c979b81-093a-4ddb-b00f-bc5ac1c431e7}, !- Supply Side Inlet Node Name
  {4302c22e-c337-48fe-95d7-8b7f85ccc004}, !- Demand Side Outlet Node Name
  {42292234-85f0-4e12-b549-995928838c3a}, !- Demand Side Inlet Node A
  {54a1b535-7fcc-4884-8358-0a3f6d7372cd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {889224b4-d1d2-427d-a0b6-8ffc9e94d667}, !- Demand Mixer Name
  {c4f50c2e-ea77-47f4-aa3a-845c86b57881}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a4650b2f-dd99-4451-914a-f96eda63a35c}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {5c979b81-093a-4ddb-b00f-bc5ac1c431e7}, !- Inlet Port
  {aa10f190-1d6c-4549-904e-6f5231dde889}; !- Outlet Port

OS:Node,
  {48c88465-7193-40cb-9aa3-28618c5c9f58}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {a7fc69bb-350d-423b-9343-de344cdc0a0c}, !- Inlet Port
  {54a1b535-7fcc-4884-8358-0a3f6d7372cd}; !- Outlet Port

OS:Connection,
  {5c979b81-093a-4ddb-b00f-bc5ac1c431e7}, !- Handle
  {85466ed1-2688-4bb7-92f4-8db6fac34477}, !- Name
  {8b78b20f-4d00-4091-af73-85fca0d431c0}, !- Source Object
  9,                                      !- Outlet Port
  {a4650b2f-dd99-4451-914a-f96eda63a35c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54a1b535-7fcc-4884-8358-0a3f6d7372cd}, !- Handle
  {e6c7d567-e707-4b6e-aca8-02fbb99d2fc8}, !- Name
  {48c88465-7193-40cb-9aa3-28618c5c9f58}, !- Source Object
  3,                                      !- Outlet Port
  {8b78b20f-4d00-4091-af73-85fca0d431c0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b98411c6-49f4-4591-a5ff-32cd55f289d8}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {42292234-85f0-4e12-b549-995928838c3a}, !- Inlet Port
  {a3c71e14-e3dc-462a-80fa-60f42d2def59}; !- Outlet Port

OS:Node,
  {6161b588-8dff-4a1a-870b-caf2f49bc8d4}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {c432778b-20b5-49a4-a19a-15c402983eb0}, !- Inlet Port
  {4302c22e-c337-48fe-95d7-8b7f85ccc004}; !- Outlet Port

OS:Node,
  {1a89906b-2896-469b-9182-36821a7ed7a0}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {f1786999-0ba5-4e92-aa12-c1ea36f7bbe6}, !- Inlet Port
  {748ea879-afb4-40a7-9bf0-851702287423}; !- Outlet Port

OS:Connection,
  {42292234-85f0-4e12-b549-995928838c3a}, !- Handle
  {39d0f071-aaaf-4e9c-b388-9d7d5c9352f6}, !- Name
  {8b78b20f-4d00-4091-af73-85fca0d431c0}, !- Source Object
  11,                                     !- Outlet Port
  {b98411c6-49f4-4591-a5ff-32cd55f289d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4302c22e-c337-48fe-95d7-8b7f85ccc004}, !- Handle
  {d22480ba-64be-486f-8a71-9e5943096baa}, !- Name
  {6161b588-8dff-4a1a-870b-caf2f49bc8d4}, !- Source Object
  3,                                      !- Outlet Port
  {8b78b20f-4d00-4091-af73-85fca0d431c0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c4f50c2e-ea77-47f4-aa3a-845c86b57881}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {a3c71e14-e3dc-462a-80fa-60f42d2def59}, !- Inlet Node Name
  {576286d1-27cf-4808-bc90-301ae0e54396}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {889224b4-d1d2-427d-a0b6-8ffc9e94d667}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {c432778b-20b5-49a4-a19a-15c402983eb0}, !- Outlet Node Name
  {a358e890-9f0c-4274-97b4-f6892f41da41}; !- Inlet Node Name 1

OS:Connection,
  {a3c71e14-e3dc-462a-80fa-60f42d2def59}, !- Handle
  {f0610099-ac61-458d-9f57-75ca9e2649f3}, !- Name
  {b98411c6-49f4-4591-a5ff-32cd55f289d8}, !- Source Object
  3,                                      !- Outlet Port
  {c4f50c2e-ea77-47f4-aa3a-845c86b57881}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c432778b-20b5-49a4-a19a-15c402983eb0}, !- Handle
  {27002642-a5a6-4f9a-8994-173ed40b2e34}, !- Name
  {889224b4-d1d2-427d-a0b6-8ffc9e94d667}, !- Source Object
  2,                                      !- Outlet Port
  {6161b588-8dff-4a1a-870b-caf2f49bc8d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {18ce6475-2ce0-44f4-b783-7b4f8757e4c7}, !- Handle
  {8b78b20f-4d00-4091-af73-85fca0d431c0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {abcb74a4-748b-437a-9d04-25007e0ed391}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {5e81a1cf-1e34-48a9-99aa-eb7fe43d99ec}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {412005ba-ee93-4532-8cf5-81f2b91628a5}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b4e21f3e-c4f5-4cbf-9f34-fcfccd46602d}, !- Control Zone Name
  {48c88465-7193-40cb-9aa3-28618c5c9f58}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {06ea4c5e-1b0f-412a-a981-478b7d0c2c9c}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {34199295-9eee-47fb-b0a2-c93b571d9d4f}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {47d06dee-e393-4301-95d7-eaa4b0c939f5}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {34199295-9eee-47fb-b0a2-c93b571d9d4f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {bb8eccb6-88ff-4d4d-95a4-8df08fa6d752}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 3kBtu/hr 13.0SEER, !- Name
  {34199295-9eee-47fb-b0a2-c93b571d9d4f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b5879c89-06f7-4036-ac13-abc5087dfe10}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bc0417c5-d24d-496c-a73a-cc772f769886}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4a066be6-bc60-419d-8c83-08285e17d9b3}, !- Energy Input Ratio Function of Temperature Curve Name
  {681f84df-f5b6-4cb3-b2fa-c41b51d7cc00}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {565c1174-78fa-4068-bc1f-e1aa7d8b71ad}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {ec3cad3a-e5ac-403c-8fee-bbb6103ae623}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Fan, !- Name
  {34199295-9eee-47fb-b0a2-c93b571d9d4f}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d9a45421-5f96-42c2-a27f-faf7d392d5e8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9b8e9eb6-9321-4cc2-b679-4f5982e4083b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d9a45421-5f96-42c2-a27f-faf7d392d5e8}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9b8e9eb6-9321-4cc2-b679-4f5982e4083b}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f3de696c-0c7f-4b6b-9411-767498dabae4}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {b4e21f3e-c4f5-4cbf-9f34-fcfccd46602d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {34199295-9eee-47fb-b0a2-c93b571d9d4f}, !- Availability Schedule Name
  {5c0ebffe-f77f-4028-aa51-ac14192472c2}, !- Air Inlet Node Name
  {a7fc69bb-350d-423b-9343-de344cdc0a0c}, !- Air Outlet Node Name
  {ec3cad3a-e5ac-403c-8fee-bbb6103ae623}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c179bdd5-5602-420d-b1ca-b4bfbaf3543c}, !- Supply Air Fan Operating Mode Schedule Name
  {06ea4c5e-1b0f-412a-a981-478b7d0c2c9c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {bb8eccb6-88ff-4d4d-95a4-8df08fa6d752}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {47d06dee-e393-4301-95d7-eaa4b0c939f5}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a7fc69bb-350d-423b-9343-de344cdc0a0c}, !- Handle
  {f2f336c4-5595-489a-b97e-07273af2555e}, !- Name
  {f3de696c-0c7f-4b6b-9411-767498dabae4}, !- Source Object
  7,                                      !- Outlet Port
  {48c88465-7193-40cb-9aa3-28618c5c9f58}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fb94715c-48d5-4c53-a4a4-79e79a2bf7c7}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
