  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {045b8608-e324-4ba6-8265-b1159ac572f7}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {9d6d58f9-f841-41a1-b97a-67ceba0d1104}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  {04f86dd4-1487-4aa5-ab69-516c3b5b02b2}, !- Air Inlet Node Name
  {8666a9b0-f090-40de-a3bc-c7913a1a2596}, !- Air Outlet Node Name
  {1577e2f4-f263-485e-90dd-98b27e8008f4}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Supply Air Fan Operating Mode Schedule Name
  {38bfaa46-ac6b-4d9c-9dfa-a8b40fa8dabf}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {de2cedbe-aa21-4d8a-85d4-aa78405a0eda}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5ee75eba-07bf-43d4-865f-9c86931c4a4b}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8666a9b0-f090-40de-a3bc-c7913a1a2596}, !- Handle
  {5d73f621-7d7e-4ce5-9205-c8d0258d0863}, !- Name
  {045b8608-e324-4ba6-8265-b1159ac572f7}, !- Source Object
  7,                                      !- Outlet Port
  {9cf6f0f0-619c-4b46-81eb-38c30062ba61}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6b60b850-be60-48a2-8205-6f0b27ca6360}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c97824cf-6b05-441b-9651-9c8ff499fb9e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c97824cf-6b05-441b-9651-9c8ff499fb9e}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {67c62fa1-7535-4430-a5bd-81d1399cd0cd}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C  - Story Ground PSZ-AC OA System, !- Name
  {6b60b850-be60-48a2-8205-6f0b27ca6360}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {268cdde5-a116-4da6-8eaf-f45f65de2b6c}, !- Mixed Air Node Name
  {1ac60e0c-b4c6-4c08-8275-082cb300f080}, !- Outdoor Air Stream Node Name
  {ca04cdfa-755a-4d01-955d-0a62e8812048}, !- Relief Air Stream Node Name
  {ee433765-5c92-4186-8b99-357ad3c42ac3}; !- Return Air Stream Node Name

OS:Node,
  {70847825-2a37-4cb3-ac44-db0d959debbd}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1ac60e0c-b4c6-4c08-8275-082cb300f080}; !- Outlet Port

OS:Connection,
  {1ac60e0c-b4c6-4c08-8275-082cb300f080}, !- Handle
  {f0d84b42-eca4-4221-b131-07868b811071}, !- Name
  {70847825-2a37-4cb3-ac44-db0d959debbd}, !- Source Object
  3,                                      !- Outlet Port
  {67c62fa1-7535-4430-a5bd-81d1399cd0cd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {79f7c6a9-e13d-4fae-83b4-62080b608a87}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {ca04cdfa-755a-4d01-955d-0a62e8812048}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca04cdfa-755a-4d01-955d-0a62e8812048}, !- Handle
  {390bfa06-ff61-42b4-953a-5f926f2a7b7b}, !- Name
  {67c62fa1-7535-4430-a5bd-81d1399cd0cd}, !- Source Object
  7,                                      !- Outlet Port
  {79f7c6a9-e13d-4fae-83b4-62080b608a87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {903f2ada-c499-4358-8229-fb8a87a61c50}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {268cdde5-a116-4da6-8eaf-f45f65de2b6c}, !- Inlet Port
  {04f86dd4-1487-4aa5-ab69-516c3b5b02b2}; !- Outlet Port

OS:Connection,
  {ee433765-5c92-4186-8b99-357ad3c42ac3}, !- Handle
  {48fefe84-315f-4391-b0b9-5d87e4989ba8}, !- Name
  {4dd3f984-7052-4d0d-ae53-a6de472abf69}, !- Source Object
  3,                                      !- Outlet Port
  {67c62fa1-7535-4430-a5bd-81d1399cd0cd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {268cdde5-a116-4da6-8eaf-f45f65de2b6c}, !- Handle
  {6558f4cf-5b65-45e0-9f6e-86851fea1195}, !- Name
  {67c62fa1-7535-4430-a5bd-81d1399cd0cd}, !- Source Object
  5,                                      !- Outlet Port
  {903f2ada-c499-4358-8229-fb8a87a61c50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04f86dd4-1487-4aa5-ab69-516c3b5b02b2}, !- Handle
  {009bba82-600d-43c4-944e-0981716beef0}, !- Name
  {903f2ada-c499-4358-8229-fb8a87a61c50}, !- Source Object
  3,                                      !- Outlet Port
  {045b8608-e324-4ba6-8265-b1159ac572f7}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3736c6bd-b3b6-4d1c-87d5-aa1d45278425}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0d9ca214-e008-4557-879a-069fa4bf1556}, !- Control Zone or Zone List Name
  {300faf17-ee54-4c51-a290-a3e41082da08}, !- Cooling Control Zone or Zone List Name
  {63ddfeb4-2417-470f-aec5-72802a3d0d1f}, !- Heating Control Zone or Zone List Name
  {b4a7b4e0-2c63-4d21-a319-48916048061d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0d9ca214-e008-4557-879a-069fa4bf1556}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {300faf17-ee54-4c51-a290-a3e41082da08}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {63ddfeb4-2417-470f-aec5-72802a3d0d1f}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b4a7b4e0-2c63-4d21-a319-48916048061d}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8f6878ee-9b4e-45c0-ae34-8591b0902053}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C  - Story Ground PSZ-AC Diffuser, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  {993b21a1-04e0-48cd-b7ed-3a9390e696ba}, !- Air Inlet Node Name
  {4a781dc6-ae03-4e29-b9f9-7f44c08c92b1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {60e94610-de64-4095-ae12-a1998ac5f116}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C  - Story Ground Return Air Node, !- Name
  {cb01fdc4-e87a-4dcc-a648-54c2d70180ec}, !- Inlet Port
  {b873ca04-f107-4b63-926e-7c1cdb61d1d9}; !- Outlet Port

OS:Connection,
  {5d0ed5fb-04f8-4b78-afad-01db1aff950f}, !- Handle
  {13c81d56-9095-4395-ae4b-6c8b879b7c47}, !- Name
  {7f0e2af6-7d0e-4fdb-aa41-ce4dbcaf9b22}, !- Source Object
  3,                                      !- Outlet Port
  {258c59cd-3fe6-4a82-bf5c-42208500d329}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb01fdc4-e87a-4dcc-a648-54c2d70180ec}, !- Handle
  {d3a1af2b-e53d-4d3a-8f2c-46bf1a1e7486}, !- Name
  {c5ad7ec4-9b8c-4fc1-9605-99d972e88526}, !- Source Object
  3,                                      !- Outlet Port
  {60e94610-de64-4095-ae12-a1998ac5f116}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b873ca04-f107-4b63-926e-7c1cdb61d1d9}, !- Handle
  {d65f98a8-cef0-488a-8940-8baa4ece572d}, !- Name
  {60e94610-de64-4095-ae12-a1998ac5f116}, !- Source Object
  3,                                      !- Outlet Port
  {08dbf7bf-8fb4-466f-9acd-96d9cd8d68fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2feab69d-e2f7-40e6-a491-46b63f22b88c}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {cf14d935-19be-41c9-93aa-9929b82e1090}, !- Inlet Port
  {993b21a1-04e0-48cd-b7ed-3a9390e696ba}; !- Outlet Port

OS:Connection,
  {cf14d935-19be-41c9-93aa-9929b82e1090}, !- Handle
  {f56a84c6-e23c-4cd5-9bad-551ddf14aec6}, !- Name
  {0b4a35ff-bd43-4672-a43e-2a10947f5dd8}, !- Source Object
  3,                                      !- Outlet Port
  {2feab69d-e2f7-40e6-a491-46b63f22b88c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {993b21a1-04e0-48cd-b7ed-3a9390e696ba}, !- Handle
  {06ac74cb-c5f7-48b3-af62-162332bd91ca}, !- Name
  {2feab69d-e2f7-40e6-a491-46b63f22b88c}, !- Source Object
  3,                                      !- Outlet Port
  {8f6878ee-9b4e-45c0-ae34-8591b0902053}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a781dc6-ae03-4e29-b9f9-7f44c08c92b1}, !- Handle
  {d384b85c-72c5-4cbe-ba25-190d54f347a7}, !- Name
  {8f6878ee-9b4e-45c0-ae34-8591b0902053}, !- Source Object
  4,                                      !- Outlet Port
  {7f0e2af6-7d0e-4fdb-aa41-ce4dbcaf9b22}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {426dbc6f-5146-4d83-9c0d-dfd9cbe5cf63}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule
  {41e25028-186d-4968-9958-74f44327de20}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0556c4c9-85dc-44e6-a200-675e82d89b7d}, !- Supply Side Inlet Node Name
  {3e9eac55-90fd-4ac0-8b54-9c51ab7e2c4f}, !- Demand Side Outlet Node Name
  {b8d2ce15-0fa3-4897-b33c-f4e9eb681327}, !- Demand Side Inlet Node A
  {54940601-4da7-4469-9cd4-65d67da4bd91}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {24dd741d-629f-4370-a051-2871c4e55678}, !- Demand Mixer Name
  {a894c67a-92be-49cf-b9a7-62d83f05889d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1c6d176e-0ecf-412d-b35d-1a7955422cdd}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {0556c4c9-85dc-44e6-a200-675e82d89b7d}, !- Inlet Port
  {ba0b9b2f-60eb-4439-9fe1-70a4ccf692cf}; !- Outlet Port

OS:Node,
  {99fcec1a-e351-4e85-9a2b-118fe4c127ba}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {8ff257b3-bb2e-4d13-8d06-381662d6e8da}, !- Inlet Port
  {54940601-4da7-4469-9cd4-65d67da4bd91}; !- Outlet Port

OS:Connection,
  {0556c4c9-85dc-44e6-a200-675e82d89b7d}, !- Handle
  {760de131-ff00-4be7-86cb-06010c015a1d}, !- Name
  {426dbc6f-5146-4d83-9c0d-dfd9cbe5cf63}, !- Source Object
  9,                                      !- Outlet Port
  {1c6d176e-0ecf-412d-b35d-1a7955422cdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54940601-4da7-4469-9cd4-65d67da4bd91}, !- Handle
  {9d4484c4-36b1-44b1-971e-fd4cfc1f5b9a}, !- Name
  {99fcec1a-e351-4e85-9a2b-118fe4c127ba}, !- Source Object
  3,                                      !- Outlet Port
  {426dbc6f-5146-4d83-9c0d-dfd9cbe5cf63}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9e624317-17e0-4935-9f85-aa6accd987c3}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {b8d2ce15-0fa3-4897-b33c-f4e9eb681327}, !- Inlet Port
  {04c545b4-2063-4397-9aad-cb35209037a4}; !- Outlet Port

OS:Node,
  {640943f4-16a9-4cfb-bb6b-81bbe2cc4328}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {94512b7f-4cf2-41ae-b929-bb2703ca3698}, !- Inlet Port
  {3e9eac55-90fd-4ac0-8b54-9c51ab7e2c4f}; !- Outlet Port

OS:Node,
  {2a3bba42-ceb6-4119-a9fa-be46fa30d2d8}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {112adda6-d437-4613-93aa-c3b55c50d84d}, !- Inlet Port
  {d6a4e5ab-d085-489f-949f-9b8a899c8199}; !- Outlet Port

OS:Connection,
  {b8d2ce15-0fa3-4897-b33c-f4e9eb681327}, !- Handle
  {ffe92d35-3490-4200-90f4-74a26da66071}, !- Name
  {426dbc6f-5146-4d83-9c0d-dfd9cbe5cf63}, !- Source Object
  11,                                     !- Outlet Port
  {9e624317-17e0-4935-9f85-aa6accd987c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e9eac55-90fd-4ac0-8b54-9c51ab7e2c4f}, !- Handle
  {f9c60323-98e8-4407-a7ed-e533973f5c65}, !- Name
  {640943f4-16a9-4cfb-bb6b-81bbe2cc4328}, !- Source Object
  3,                                      !- Outlet Port
  {426dbc6f-5146-4d83-9c0d-dfd9cbe5cf63}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a894c67a-92be-49cf-b9a7-62d83f05889d}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {04c545b4-2063-4397-9aad-cb35209037a4}, !- Inlet Node Name
  {9b100f89-af06-4c25-aa22-838171ac4f20}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {24dd741d-629f-4370-a051-2871c4e55678}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {94512b7f-4cf2-41ae-b929-bb2703ca3698}, !- Outlet Node Name
  {fb031518-f50e-4acd-a3b3-c3e29d2f9908}; !- Inlet Node Name 1

OS:Connection,
  {04c545b4-2063-4397-9aad-cb35209037a4}, !- Handle
  {9092fb15-850c-499a-b038-10870a9364ef}, !- Name
  {9e624317-17e0-4935-9f85-aa6accd987c3}, !- Source Object
  3,                                      !- Outlet Port
  {a894c67a-92be-49cf-b9a7-62d83f05889d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94512b7f-4cf2-41ae-b929-bb2703ca3698}, !- Handle
  {098928a6-9e29-40b5-804c-386d2c7d1437}, !- Name
  {24dd741d-629f-4370-a051-2871c4e55678}, !- Source Object
  2,                                      !- Outlet Port
  {640943f4-16a9-4cfb-bb6b-81bbe2cc4328}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9ca32edc-b364-4285-b0a4-4a7f96cf316d}, !- Handle
  {426dbc6f-5146-4d83-9c0d-dfd9cbe5cf63}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {41e25028-186d-4968-9958-74f44327de20}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {e26acc71-9d99-43c6-87c9-7b1efe766e06}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d953dd78-108c-4dca-89ef-7acb061bc385}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {97104944-a395-49c3-9bfb-108d980ec6d3}, !- Control Zone Name
  {99fcec1a-e351-4e85-9a2b-118fe4c127ba}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {b1c01934-f179-49b3-866e-47ed1f860261}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {5be10263-7369-4e27-968c-162ccc563527}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a4377003-4676-4008-b881-aecd47e0b8f8}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3950aeb4-a2bd-41f0-8d21-10e040eb363f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4683cfff-8c60-4ba8-a4c6-46dad5cc4585}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a4d29d49-e980-4075-95aa-11449a100e12}, !- Energy Input Ratio Function of Temperature Curve Name
  {8da9bec0-11c8-4c5e-b50a-3b65de8271c1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c1ae68b7-5e80-4c1a-897a-fe4384033da2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {3950aeb4-a2bd-41f0-8d21-10e040eb363f}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4683cfff-8c60-4ba8-a4c6-46dad5cc4585}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a4d29d49-e980-4075-95aa-11449a100e12}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {8da9bec0-11c8-4c5e-b50a-3b65de8271c1}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c1ae68b7-5e80-4c1a-897a-fe4384033da2}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {159a369b-42e4-4d4f-9005-1bb7d566d1f3}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Fan, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3ffa0318-7381-4ae1-966a-a58bb6b3338d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {53df3973-cabe-4fc7-b7c6-ae1df806fd1c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3ffa0318-7381-4ae1-966a-a58bb6b3338d}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {53df3973-cabe-4fc7-b7c6-ae1df806fd1c}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {eae362e1-af59-40ca-a933-44a44ce50db6}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {97104944-a395-49c3-9bfb-108d980ec6d3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  {4f1fa794-5c98-4711-87af-cfe88e524e44}, !- Air Inlet Node Name
  {8ff257b3-bb2e-4d13-8d06-381662d6e8da}, !- Air Outlet Node Name
  {159a369b-42e4-4d4f-9005-1bb7d566d1f3}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Supply Air Fan Operating Mode Schedule Name
  {b1c01934-f179-49b3-866e-47ed1f860261}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a4377003-4676-4008-b881-aecd47e0b8f8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5be10263-7369-4e27-968c-162ccc563527}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8ff257b3-bb2e-4d13-8d06-381662d6e8da}, !- Handle
  {48dd7b4d-ce4e-4a10-848b-38a64e1e93e8}, !- Name
  {eae362e1-af59-40ca-a933-44a44ce50db6}, !- Source Object
  7,                                      !- Outlet Port
  {99fcec1a-e351-4e85-9a2b-118fe4c127ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {aa801716-679c-410f-a2d0-6b01a637f24b}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d4c88ace-ea83-4e1f-9890-a465a8df8f24}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d4c88ace-ea83-4e1f-9890-a465a8df8f24}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {705f0ca2-b475-4b88-b04b-aa7ca732a594}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC OA System, !- Name
  {aa801716-679c-410f-a2d0-6b01a637f24b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cf81beb1-5ad3-40f6-b168-333686553325}, !- Mixed Air Node Name
  {bfb963bf-707a-4875-91b7-aec6aae43cf7}, !- Outdoor Air Stream Node Name
  {c20ba028-490c-441c-b6bc-70546c748551}, !- Relief Air Stream Node Name
  {ba0b9b2f-60eb-4439-9fe1-70a4ccf692cf}; !- Return Air Stream Node Name

OS:Node,
  {98b0cd5b-2386-4162-ae53-8433c160f5ea}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {bfb963bf-707a-4875-91b7-aec6aae43cf7}; !- Outlet Port

OS:Connection,
  {bfb963bf-707a-4875-91b7-aec6aae43cf7}, !- Handle
  {0e0e3df8-43fb-419a-a288-eb9eecabe223}, !- Name
  {98b0cd5b-2386-4162-ae53-8433c160f5ea}, !- Source Object
  3,                                      !- Outlet Port
  {705f0ca2-b475-4b88-b04b-aa7ca732a594}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0a92ed8e-0b88-4021-8025-1f11465fb898}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {c20ba028-490c-441c-b6bc-70546c748551}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c20ba028-490c-441c-b6bc-70546c748551}, !- Handle
  {d8f4c0d0-03f6-40f9-af0c-ff9d5e67d0a6}, !- Name
  {705f0ca2-b475-4b88-b04b-aa7ca732a594}, !- Source Object
  7,                                      !- Outlet Port
  {0a92ed8e-0b88-4021-8025-1f11465fb898}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {884c261c-67af-45c6-8ef8-790f72ebd70d}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {cf81beb1-5ad3-40f6-b168-333686553325}, !- Inlet Port
  {4f1fa794-5c98-4711-87af-cfe88e524e44}; !- Outlet Port

OS:Connection,
  {ba0b9b2f-60eb-4439-9fe1-70a4ccf692cf}, !- Handle
  {b3a2cf3b-4896-40c2-a088-5f28bf2de8b2}, !- Name
  {1c6d176e-0ecf-412d-b35d-1a7955422cdd}, !- Source Object
  3,                                      !- Outlet Port
  {705f0ca2-b475-4b88-b04b-aa7ca732a594}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cf81beb1-5ad3-40f6-b168-333686553325}, !- Handle
  {55856d88-1d9d-493c-ba7b-f782be849925}, !- Name
  {705f0ca2-b475-4b88-b04b-aa7ca732a594}, !- Source Object
  5,                                      !- Outlet Port
  {884c261c-67af-45c6-8ef8-790f72ebd70d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f1fa794-5c98-4711-87af-cfe88e524e44}, !- Handle
  {4fab6e32-0911-4cc0-8a04-7dbbe28df8c0}, !- Name
  {884c261c-67af-45c6-8ef8-790f72ebd70d}, !- Source Object
  3,                                      !- Outlet Port
  {eae362e1-af59-40ca-a933-44a44ce50db6}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e26acc71-9d99-43c6-87c9-7b1efe766e06}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bffc3d5e-cb51-4ff7-831f-05d4351880dd}, !- Control Zone or Zone List Name
  {664ca1ed-3750-4eb4-acee-1d79549f25a4}, !- Cooling Control Zone or Zone List Name
  {1d9ff05a-af74-463f-9823-84ca6c984d55}, !- Heating Control Zone or Zone List Name
  {cb6c2235-e2e3-4341-a55c-784774daefb4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bffc3d5e-cb51-4ff7-831f-05d4351880dd}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {664ca1ed-3750-4eb4-acee-1d79549f25a4}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1d9ff05a-af74-463f-9823-84ca6c984d55}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cb6c2235-e2e3-4341-a55c-784774daefb4}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {eb3dd7c8-6111-4aa9-8cd6-ae26c391ff14}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Diffuser, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  {d2a01991-7db5-4aaf-8b35-82b29cac5951}, !- Air Inlet Node Name
  {112adda6-d437-4613-93aa-c3b55c50d84d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8d7abab7-48ac-4e49-abd6-7a9c38df172b}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_b - Story Ground Return Air Node, !- Name
  {468b6081-f813-4e0a-a00d-abba702e6fa4}, !- Inlet Port
  {fb031518-f50e-4acd-a3b3-c3e29d2f9908}; !- Outlet Port

OS:Connection,
  {d6a4e5ab-d085-489f-949f-9b8a899c8199}, !- Handle
  {cc37a5be-dab8-41de-8390-94f1ea541cb6}, !- Name
  {2a3bba42-ceb6-4119-a9fa-be46fa30d2d8}, !- Source Object
  3,                                      !- Outlet Port
  {94991ecd-4559-4355-aa8a-eb24f9a4eef0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {468b6081-f813-4e0a-a00d-abba702e6fa4}, !- Handle
  {a13ef0c2-8ddc-412c-bf1d-b6c1e2b12d97}, !- Name
  {084581fc-4988-42b0-bb19-9e5b09f0b44e}, !- Source Object
  3,                                      !- Outlet Port
  {8d7abab7-48ac-4e49-abd6-7a9c38df172b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb031518-f50e-4acd-a3b3-c3e29d2f9908}, !- Handle
  {a142b6cd-4576-4ffc-af38-800e7f694f6c}, !- Name
  {8d7abab7-48ac-4e49-abd6-7a9c38df172b}, !- Source Object
  3,                                      !- Outlet Port
  {24dd741d-629f-4370-a051-2871c4e55678}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {58736cb3-04d8-46a8-a069-7ecc8ba2d133}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {9b100f89-af06-4c25-aa22-838171ac4f20}, !- Inlet Port
  {d2a01991-7db5-4aaf-8b35-82b29cac5951}; !- Outlet Port

OS:Connection,
  {9b100f89-af06-4c25-aa22-838171ac4f20}, !- Handle
  {27d40fc7-a3a8-4ba4-a794-67c0a0ecac68}, !- Name
  {a894c67a-92be-49cf-b9a7-62d83f05889d}, !- Source Object
  3,                                      !- Outlet Port
  {58736cb3-04d8-46a8-a069-7ecc8ba2d133}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2a01991-7db5-4aaf-8b35-82b29cac5951}, !- Handle
  {31b49bff-2d85-490d-a430-6ee3bb77eab4}, !- Name
  {58736cb3-04d8-46a8-a069-7ecc8ba2d133}, !- Source Object
  3,                                      !- Outlet Port
  {eb3dd7c8-6111-4aa9-8cd6-ae26c391ff14}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {112adda6-d437-4613-93aa-c3b55c50d84d}, !- Handle
  {bdc2081b-d8ae-442e-b0e4-ce04869b22ee}, !- Name
  {eb3dd7c8-6111-4aa9-8cd6-ae26c391ff14}, !- Source Object
  4,                                      !- Outlet Port
  {2a3bba42-ceb6-4119-a9fa-be46fa30d2d8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7c0efb5c-5851-4bcb-8fc0-77c7d3dc12d0}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule
  {126ce5e0-6328-4edf-8335-260b78764ae2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0807e53a-a1a0-4561-bfde-4606b1c3e6ce}, !- Supply Side Inlet Node Name
  {44837a65-f8d6-41e1-9a62-8c9f9de18c16}, !- Demand Side Outlet Node Name
  {b3baae39-9ea5-4c8f-8717-4c72834a0f03}, !- Demand Side Inlet Node A
  {cfbe0d3d-ea6a-4179-88c8-800ba6a17f99}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3eb66a40-faa9-4c36-a558-f2b80fc32b42}, !- Demand Mixer Name
  {39fad790-59bc-4ece-ae3e-558849d76d29}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0f26609f-0417-4e61-bcd2-deafb58cebac}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {0807e53a-a1a0-4561-bfde-4606b1c3e6ce}, !- Inlet Port
  {16919a87-0fe5-40ff-9e26-8677d6acbec7}; !- Outlet Port

OS:Node,
  {ac8d9996-8cd3-41f1-9b49-b4a88a3dbbcc}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {a1f63a7e-e9eb-47a5-9ad7-90185cd3d786}, !- Inlet Port
  {cfbe0d3d-ea6a-4179-88c8-800ba6a17f99}; !- Outlet Port

OS:Connection,
  {0807e53a-a1a0-4561-bfde-4606b1c3e6ce}, !- Handle
  {bf324140-be3d-4a03-a12e-5d6917e8c59a}, !- Name
  {7c0efb5c-5851-4bcb-8fc0-77c7d3dc12d0}, !- Source Object
  9,                                      !- Outlet Port
  {0f26609f-0417-4e61-bcd2-deafb58cebac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfbe0d3d-ea6a-4179-88c8-800ba6a17f99}, !- Handle
  {7776ea78-fb95-4f65-9812-b870b21842a0}, !- Name
  {ac8d9996-8cd3-41f1-9b49-b4a88a3dbbcc}, !- Source Object
  3,                                      !- Outlet Port
  {7c0efb5c-5851-4bcb-8fc0-77c7d3dc12d0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3be9c176-1811-40fa-b23e-1b76338a4f31}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {b3baae39-9ea5-4c8f-8717-4c72834a0f03}, !- Inlet Port
  {eeefd99e-1112-4f0f-9683-105564fe534b}; !- Outlet Port

OS:Node,
  {2d608e5d-1b8b-48ca-ad3f-ae557bdd63d3}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {54cf06ef-2aa4-4e3e-9c97-28cac3a29a34}, !- Inlet Port
  {44837a65-f8d6-41e1-9a62-8c9f9de18c16}; !- Outlet Port

OS:Node,
  {0da944dd-c888-4257-8511-1c734422c87e}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {2f0c3a09-29ba-48be-b8c8-0309312e7c5e}, !- Inlet Port
  {6483c272-a693-4671-aa02-c471908d8974}; !- Outlet Port

OS:Connection,
  {b3baae39-9ea5-4c8f-8717-4c72834a0f03}, !- Handle
  {e19b8ffe-ddb2-411c-aafb-1c413532cdad}, !- Name
  {7c0efb5c-5851-4bcb-8fc0-77c7d3dc12d0}, !- Source Object
  11,                                     !- Outlet Port
  {3be9c176-1811-40fa-b23e-1b76338a4f31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44837a65-f8d6-41e1-9a62-8c9f9de18c16}, !- Handle
  {a73a0277-2b48-4aea-a49c-ab2c485b78a6}, !- Name
  {2d608e5d-1b8b-48ca-ad3f-ae557bdd63d3}, !- Source Object
  3,                                      !- Outlet Port
  {7c0efb5c-5851-4bcb-8fc0-77c7d3dc12d0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {39fad790-59bc-4ece-ae3e-558849d76d29}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {eeefd99e-1112-4f0f-9683-105564fe534b}, !- Inlet Node Name
  {c2307614-d43d-4684-be83-7a61daa2294a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3eb66a40-faa9-4c36-a558-f2b80fc32b42}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {54cf06ef-2aa4-4e3e-9c97-28cac3a29a34}, !- Outlet Node Name
  {4ac707c1-45c4-427f-ab57-fd412c8b4790}; !- Inlet Node Name 1

OS:Connection,
  {eeefd99e-1112-4f0f-9683-105564fe534b}, !- Handle
  {ea954f4c-6e09-4a3a-9d5e-b2bc6bc5b0c8}, !- Name
  {3be9c176-1811-40fa-b23e-1b76338a4f31}, !- Source Object
  3,                                      !- Outlet Port
  {39fad790-59bc-4ece-ae3e-558849d76d29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54cf06ef-2aa4-4e3e-9c97-28cac3a29a34}, !- Handle
  {a387c418-0eca-4e12-976b-3f8a28e6e5c7}, !- Name
  {3eb66a40-faa9-4c36-a558-f2b80fc32b42}, !- Source Object
  2,                                      !- Outlet Port
  {2d608e5d-1b8b-48ca-ad3f-ae557bdd63d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9238e780-bb79-4c03-8164-5a0a89c1fe0f}, !- Handle
  {7c0efb5c-5851-4bcb-8fc0-77c7d3dc12d0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {126ce5e0-6328-4edf-8335-260b78764ae2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {f8ad8fe3-fc2a-43ed-8674-0fa6122bdc66}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {90381216-ccd8-420b-8808-cfbe7a8c92be}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {cdb221e0-c02a-4cca-85eb-a8234c08efa4}, !- Control Zone Name
  {ac8d9996-8cd3-41f1-9b49-b4a88a3dbbcc}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {0448d505-ac46-4467-ac72-220ee00e98f3}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {7560c98e-f176-4379-aac1-87c5232787a0}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {11cd5786-4a3f-436d-8c2f-83e5ec6a8bea}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5a33f6c1-e3a4-4a03-9d32-c31c5742a0c1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8d619a5f-b489-46b0-89ec-31fb0d14f4d8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aa8f9ad1-21db-45ca-aaeb-1db6a81e16b9}, !- Energy Input Ratio Function of Temperature Curve Name
  {d0309090-002a-4075-a007-f57a1ef4616f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0ab1aa04-e588-4d9f-b8fd-4e136315b75d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5a33f6c1-e3a4-4a03-9d32-c31c5742a0c1}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {8d619a5f-b489-46b0-89ec-31fb0d14f4d8}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {aa8f9ad1-21db-45ca-aaeb-1db6a81e16b9}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d0309090-002a-4075-a007-f57a1ef4616f}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0ab1aa04-e588-4d9f-b8fd-4e136315b75d}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {0e5e1afd-92b5-4e66-9814-406388e08f1b}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A  - Story Ground PSZ-AC Fan, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {193f426e-928f-4be9-809a-df8619cdd15c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7267e4e8-c912-4156-bc11-d8cbb3e7d19f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {193f426e-928f-4be9-809a-df8619cdd15c}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7267e4e8-c912-4156-bc11-d8cbb3e7d19f}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b7c79985-fc2d-4d45-908e-c44660b0a454}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {cdb221e0-c02a-4cca-85eb-a8234c08efa4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  {91c3a515-ef8b-4e05-9ddb-aeb7ef1c7688}, !- Air Inlet Node Name
  {a1f63a7e-e9eb-47a5-9ad7-90185cd3d786}, !- Air Outlet Node Name
  {0e5e1afd-92b5-4e66-9814-406388e08f1b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Supply Air Fan Operating Mode Schedule Name
  {0448d505-ac46-4467-ac72-220ee00e98f3}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {11cd5786-4a3f-436d-8c2f-83e5ec6a8bea}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7560c98e-f176-4379-aac1-87c5232787a0}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a1f63a7e-e9eb-47a5-9ad7-90185cd3d786}, !- Handle
  {06ac4ba2-4a29-4e39-8451-0a4a9d0b5493}, !- Name
  {b7c79985-fc2d-4d45-908e-c44660b0a454}, !- Source Object
  7,                                      !- Outlet Port
  {ac8d9996-8cd3-41f1-9b49-b4a88a3dbbcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7d74fe1a-2529-4194-90bf-dc7b58abfbfb}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ff1d3919-ec21-465c-9f1f-d2bb6bfbf2df}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ff1d3919-ec21-465c-9f1f-d2bb6bfbf2df}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {509725cf-7aa3-4f3f-a33b-3504e1e040e4}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A  - Story Ground PSZ-AC OA System, !- Name
  {7d74fe1a-2529-4194-90bf-dc7b58abfbfb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {29970df3-9224-4aab-9b33-02a9e9389084}, !- Mixed Air Node Name
  {7718a5e6-1f93-40a2-bf43-42f6bb46fe29}, !- Outdoor Air Stream Node Name
  {5d49d4dd-8aa5-4f82-97d7-f0f4c4695086}, !- Relief Air Stream Node Name
  {16919a87-0fe5-40ff-9e26-8677d6acbec7}; !- Return Air Stream Node Name

OS:Node,
  {6e936b8a-b65a-4e4d-80b0-bbc5494ed815}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7718a5e6-1f93-40a2-bf43-42f6bb46fe29}; !- Outlet Port

OS:Connection,
  {7718a5e6-1f93-40a2-bf43-42f6bb46fe29}, !- Handle
  {55ebb7a4-bbe1-40d4-b505-78b22e6ebbf2}, !- Name
  {6e936b8a-b65a-4e4d-80b0-bbc5494ed815}, !- Source Object
  3,                                      !- Outlet Port
  {509725cf-7aa3-4f3f-a33b-3504e1e040e4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cf6ca2ff-5c06-414c-8b19-902cfb487a34}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {5d49d4dd-8aa5-4f82-97d7-f0f4c4695086}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d49d4dd-8aa5-4f82-97d7-f0f4c4695086}, !- Handle
  {a64251c4-0dbe-4928-acc2-46e586889bfb}, !- Name
  {509725cf-7aa3-4f3f-a33b-3504e1e040e4}, !- Source Object
  7,                                      !- Outlet Port
  {cf6ca2ff-5c06-414c-8b19-902cfb487a34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3afb2357-8d69-4d6d-9da3-f6506ee39e89}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {29970df3-9224-4aab-9b33-02a9e9389084}, !- Inlet Port
  {91c3a515-ef8b-4e05-9ddb-aeb7ef1c7688}; !- Outlet Port

OS:Connection,
  {16919a87-0fe5-40ff-9e26-8677d6acbec7}, !- Handle
  {e0bfcfaf-652b-47f2-a3de-0000748e6acd}, !- Name
  {0f26609f-0417-4e61-bcd2-deafb58cebac}, !- Source Object
  3,                                      !- Outlet Port
  {509725cf-7aa3-4f3f-a33b-3504e1e040e4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {29970df3-9224-4aab-9b33-02a9e9389084}, !- Handle
  {eb745781-1710-4818-8ae1-5b217de460d9}, !- Name
  {509725cf-7aa3-4f3f-a33b-3504e1e040e4}, !- Source Object
  5,                                      !- Outlet Port
  {3afb2357-8d69-4d6d-9da3-f6506ee39e89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91c3a515-ef8b-4e05-9ddb-aeb7ef1c7688}, !- Handle
  {24ad7b8a-5589-4dcc-838a-6b695b03a527}, !- Name
  {3afb2357-8d69-4d6d-9da3-f6506ee39e89}, !- Source Object
  3,                                      !- Outlet Port
  {b7c79985-fc2d-4d45-908e-c44660b0a454}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f8ad8fe3-fc2a-43ed-8674-0fa6122bdc66}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2fef4915-6c0e-4c2e-86bd-9a64b3367089}, !- Control Zone or Zone List Name
  {195305a3-329f-499b-ac03-22e1cd842158}, !- Cooling Control Zone or Zone List Name
  {d8fe16fc-2710-4d7c-ae9f-c5210757435e}, !- Heating Control Zone or Zone List Name
  {246a9910-573e-4c0c-bb40-4c6930d1d4ea}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2fef4915-6c0e-4c2e-86bd-9a64b3367089}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {195305a3-329f-499b-ac03-22e1cd842158}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d8fe16fc-2710-4d7c-ae9f-c5210757435e}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {246a9910-573e-4c0c-bb40-4c6930d1d4ea}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3c5a4f12-711e-4c3e-8bb6-655781fd5e35}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A  - Story Ground PSZ-AC Diffuser, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  {c2590df3-8532-446a-bf9b-2c152c868e5d}, !- Air Inlet Node Name
  {2f0c3a09-29ba-48be-b8c8-0309312e7c5e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e54bc67b-8440-43b4-8fd4-b3b5c5bf0f9a}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A  - Story Ground Return Air Node, !- Name
  {cc4b6302-df3e-4fd0-b33a-e06da911ffe8}, !- Inlet Port
  {4ac707c1-45c4-427f-ab57-fd412c8b4790}; !- Outlet Port

OS:Connection,
  {6483c272-a693-4671-aa02-c471908d8974}, !- Handle
  {b12ebe15-a187-4c90-b804-79b4153adacb}, !- Name
  {0da944dd-c888-4257-8511-1c734422c87e}, !- Source Object
  3,                                      !- Outlet Port
  {53e2bd92-913a-4ffe-a673-0c60768eb979}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc4b6302-df3e-4fd0-b33a-e06da911ffe8}, !- Handle
  {9d34c6b3-09a2-40f8-87eb-b1e5b06d3296}, !- Name
  {fc5cafa0-544d-4111-ad0d-0b0a201cb1ba}, !- Source Object
  3,                                      !- Outlet Port
  {e54bc67b-8440-43b4-8fd4-b3b5c5bf0f9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ac707c1-45c4-427f-ab57-fd412c8b4790}, !- Handle
  {a9e9ab1d-5132-4897-b8ee-61405559884b}, !- Name
  {e54bc67b-8440-43b4-8fd4-b3b5c5bf0f9a}, !- Source Object
  3,                                      !- Outlet Port
  {3eb66a40-faa9-4c36-a558-f2b80fc32b42}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {437c7ca2-3d84-4a4c-95c0-7219f63b2399}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {c2307614-d43d-4684-be83-7a61daa2294a}, !- Inlet Port
  {c2590df3-8532-446a-bf9b-2c152c868e5d}; !- Outlet Port

OS:Connection,
  {c2307614-d43d-4684-be83-7a61daa2294a}, !- Handle
  {db35fc8e-d228-44d5-a4d3-df72460e82df}, !- Name
  {39fad790-59bc-4ece-ae3e-558849d76d29}, !- Source Object
  3,                                      !- Outlet Port
  {437c7ca2-3d84-4a4c-95c0-7219f63b2399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2590df3-8532-446a-bf9b-2c152c868e5d}, !- Handle
  {079519d7-820b-4d02-8c3a-fa8e7efb362e}, !- Name
  {437c7ca2-3d84-4a4c-95c0-7219f63b2399}, !- Source Object
  3,                                      !- Outlet Port
  {3c5a4f12-711e-4c3e-8bb6-655781fd5e35}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f0c3a09-29ba-48be-b8c8-0309312e7c5e}, !- Handle
  {d0101566-3751-4fbf-ba79-15a844dad02d}, !- Name
  {3c5a4f12-711e-4c3e-8bb6-655781fd5e35}, !- Source Object
  4,                                      !- Outlet Port
  {0da944dd-c888-4257-8511-1c734422c87e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0ecfffa1-818d-4892-98d2-95b3dd3e7df0}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule
  {fd4e1a40-4e92-4cb7-9205-4ed571ba68d7}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {72ee685d-886a-4731-a505-e3d6c02b3939}, !- Supply Side Inlet Node Name
  {11b16b79-05c5-4c53-aaf2-3d0440959dab}, !- Demand Side Outlet Node Name
  {86c3b105-fb3c-46d8-adae-ae594a399596}, !- Demand Side Inlet Node A
  {973ab485-8429-44d7-a6ee-8a9b253f9463}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {689039ae-f566-4743-8981-d2d8af54d70c}, !- Demand Mixer Name
  {c31b0b4d-7446-45ed-bacb-dfe895705504}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {364c2cd9-ed0c-4329-a1fb-e8d4a4ab4158}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {72ee685d-886a-4731-a505-e3d6c02b3939}, !- Inlet Port
  {02556030-5fa7-438a-8c83-229627a35b1d}; !- Outlet Port

OS:Node,
  {073e57ea-2c68-4280-a101-d189f10e2a5c}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {eaadfeaa-ffbc-4903-96e6-8991123b3208}, !- Inlet Port
  {973ab485-8429-44d7-a6ee-8a9b253f9463}; !- Outlet Port

OS:Connection,
  {72ee685d-886a-4731-a505-e3d6c02b3939}, !- Handle
  {67c2b807-d635-42be-8765-2e8b2302af01}, !- Name
  {0ecfffa1-818d-4892-98d2-95b3dd3e7df0}, !- Source Object
  9,                                      !- Outlet Port
  {364c2cd9-ed0c-4329-a1fb-e8d4a4ab4158}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {973ab485-8429-44d7-a6ee-8a9b253f9463}, !- Handle
  {f64cd9d3-df33-4d88-8876-e1c138430675}, !- Name
  {073e57ea-2c68-4280-a101-d189f10e2a5c}, !- Source Object
  3,                                      !- Outlet Port
  {0ecfffa1-818d-4892-98d2-95b3dd3e7df0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {89ceefb4-c2df-499e-b499-a24af0f92d90}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {86c3b105-fb3c-46d8-adae-ae594a399596}, !- Inlet Port
  {928dc79a-5df1-4b24-8fbe-32e735985aa3}; !- Outlet Port

OS:Node,
  {f1c7564b-9a26-4133-928e-86d024f04931}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {7ea3dcf8-4631-466d-8274-ab28906f6f84}, !- Inlet Port
  {11b16b79-05c5-4c53-aaf2-3d0440959dab}; !- Outlet Port

OS:Node,
  {a9d36c8e-8cfd-4053-ac86-beda9ece09a9}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {5e416d10-4619-4366-9112-c040bb30dec8}, !- Inlet Port
  {c055053f-0b78-47d0-b8b4-27945880c7a1}; !- Outlet Port

OS:Connection,
  {86c3b105-fb3c-46d8-adae-ae594a399596}, !- Handle
  {6575b802-8033-448e-8339-320809c54b64}, !- Name
  {0ecfffa1-818d-4892-98d2-95b3dd3e7df0}, !- Source Object
  11,                                     !- Outlet Port
  {89ceefb4-c2df-499e-b499-a24af0f92d90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11b16b79-05c5-4c53-aaf2-3d0440959dab}, !- Handle
  {0973ef13-86ed-4dc0-b8c2-e2907a54cc5d}, !- Name
  {f1c7564b-9a26-4133-928e-86d024f04931}, !- Source Object
  3,                                      !- Outlet Port
  {0ecfffa1-818d-4892-98d2-95b3dd3e7df0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c31b0b4d-7446-45ed-bacb-dfe895705504}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {928dc79a-5df1-4b24-8fbe-32e735985aa3}, !- Inlet Node Name
  {824382ac-713b-4c45-b503-a7f1f440f3f7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {689039ae-f566-4743-8981-d2d8af54d70c}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {7ea3dcf8-4631-466d-8274-ab28906f6f84}, !- Outlet Node Name
  {b32b5968-1b25-41e5-a2dc-ef4c7e3cf5ce}; !- Inlet Node Name 1

OS:Connection,
  {928dc79a-5df1-4b24-8fbe-32e735985aa3}, !- Handle
  {012fa368-ebc8-4c57-a1bb-e5d8d2217f6c}, !- Name
  {89ceefb4-c2df-499e-b499-a24af0f92d90}, !- Source Object
  3,                                      !- Outlet Port
  {c31b0b4d-7446-45ed-bacb-dfe895705504}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ea3dcf8-4631-466d-8274-ab28906f6f84}, !- Handle
  {a60bda61-32fc-464d-8c49-c4b9d507d7bb}, !- Name
  {689039ae-f566-4743-8981-d2d8af54d70c}, !- Source Object
  2,                                      !- Outlet Port
  {f1c7564b-9a26-4133-928e-86d024f04931}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1b4973b2-8906-4432-9726-27c64cb34524}, !- Handle
  {0ecfffa1-818d-4892-98d2-95b3dd3e7df0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fd4e1a40-4e92-4cb7-9205-4ed571ba68d7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {9c76e1da-92dc-419d-8dca-3c1228d9b040}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6f2be985-029f-4831-9e57-b97b99c7191c}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8f4630a3-3c9d-44b3-9b23-d69684c1f86d}, !- Control Zone Name
  {073e57ea-2c68-4280-a101-d189f10e2a5c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {023f2ca9-5c77-4513-9cf6-e4d0e04f9049}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {dccbd6a3-4a93-47cd-bc94-7d40f4e14f26}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ae2c5985-aa35-4a76-83cf-83b42f89395b}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1719d34f-e251-4cfd-8b71-4e89adc91365}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b4c1bccb-f72c-421d-b81b-8f10614c0297}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6e8ef941-f4f5-4926-a490-581e6e3b51c0}, !- Energy Input Ratio Function of Temperature Curve Name
  {2f04d480-eaf1-4447-a074-4dc0064a8edf}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c3800dd8-faab-45d7-8cee-535cfcf27c89}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1719d34f-e251-4cfd-8b71-4e89adc91365}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {b4c1bccb-f72c-421d-b81b-8f10614c0297}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6e8ef941-f4f5-4926-a490-581e6e3b51c0}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2f04d480-eaf1-4447-a074-4dc0064a8edf}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c3800dd8-faab-45d7-8cee-535cfcf27c89}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {18d97e62-5537-44d9-923e-827c7f9be130}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B  - Story Ground PSZ-AC Fan, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {55dc7754-da25-4cb1-b6ca-f2c3af24088c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dd1b7e95-48f1-4d17-a0d3-51662fea2df9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {55dc7754-da25-4cb1-b6ca-f2c3af24088c}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dd1b7e95-48f1-4d17-a0d3-51662fea2df9}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a57ee460-f4c8-4cf5-8cdd-742590391303}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8f4630a3-3c9d-44b3-9b23-d69684c1f86d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  {8af01c9a-7a47-4e7d-9f3d-320158ab4799}, !- Air Inlet Node Name
  {eaadfeaa-ffbc-4903-96e6-8991123b3208}, !- Air Outlet Node Name
  {18d97e62-5537-44d9-923e-827c7f9be130}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Supply Air Fan Operating Mode Schedule Name
  {023f2ca9-5c77-4513-9cf6-e4d0e04f9049}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ae2c5985-aa35-4a76-83cf-83b42f89395b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {dccbd6a3-4a93-47cd-bc94-7d40f4e14f26}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {eaadfeaa-ffbc-4903-96e6-8991123b3208}, !- Handle
  {ff226c37-e9c3-44ac-a7ea-52be3f8e7ad2}, !- Name
  {a57ee460-f4c8-4cf5-8cdd-742590391303}, !- Source Object
  7,                                      !- Outlet Port
  {073e57ea-2c68-4280-a101-d189f10e2a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e14a0c1b-8424-4560-aabf-20c27df1d6c6}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1251290d-c26a-420b-81e0-f8821337e796}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1251290d-c26a-420b-81e0-f8821337e796}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3bca45a1-1788-4d30-8915-ee677f679ecd}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B  - Story Ground PSZ-AC OA System, !- Name
  {e14a0c1b-8424-4560-aabf-20c27df1d6c6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e85865c8-5206-46fb-a390-66853fd3d939}, !- Mixed Air Node Name
  {2886ce54-2902-4b59-99ac-c888b5216745}, !- Outdoor Air Stream Node Name
  {77803981-3472-42b6-9d01-56ab31fadcbe}, !- Relief Air Stream Node Name
  {02556030-5fa7-438a-8c83-229627a35b1d}; !- Return Air Stream Node Name

OS:Node,
  {288ac465-8330-4429-a03d-26b6897b7f43}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2886ce54-2902-4b59-99ac-c888b5216745}; !- Outlet Port

OS:Connection,
  {2886ce54-2902-4b59-99ac-c888b5216745}, !- Handle
  {f06b61e7-4274-41d5-93db-deee02cb7943}, !- Name
  {288ac465-8330-4429-a03d-26b6897b7f43}, !- Source Object
  3,                                      !- Outlet Port
  {3bca45a1-1788-4d30-8915-ee677f679ecd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ee723bb5-7a76-44a0-888b-67679ef3a687}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {77803981-3472-42b6-9d01-56ab31fadcbe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77803981-3472-42b6-9d01-56ab31fadcbe}, !- Handle
  {aaea2115-cff0-4cc7-83ee-c2eb768ad33d}, !- Name
  {3bca45a1-1788-4d30-8915-ee677f679ecd}, !- Source Object
  7,                                      !- Outlet Port
  {ee723bb5-7a76-44a0-888b-67679ef3a687}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6391a14a-a398-40d1-b5a9-095626c93a94}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {e85865c8-5206-46fb-a390-66853fd3d939}, !- Inlet Port
  {8af01c9a-7a47-4e7d-9f3d-320158ab4799}; !- Outlet Port

OS:Connection,
  {02556030-5fa7-438a-8c83-229627a35b1d}, !- Handle
  {924cb612-6103-4b0f-83ae-4296df30e3ed}, !- Name
  {364c2cd9-ed0c-4329-a1fb-e8d4a4ab4158}, !- Source Object
  3,                                      !- Outlet Port
  {3bca45a1-1788-4d30-8915-ee677f679ecd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e85865c8-5206-46fb-a390-66853fd3d939}, !- Handle
  {ff65fca8-37a7-4652-ac80-629a6e069baa}, !- Name
  {3bca45a1-1788-4d30-8915-ee677f679ecd}, !- Source Object
  5,                                      !- Outlet Port
  {6391a14a-a398-40d1-b5a9-095626c93a94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8af01c9a-7a47-4e7d-9f3d-320158ab4799}, !- Handle
  {cd6b105a-7cb1-4469-bd6a-a84149b0a707}, !- Name
  {6391a14a-a398-40d1-b5a9-095626c93a94}, !- Source Object
  3,                                      !- Outlet Port
  {a57ee460-f4c8-4cf5-8cdd-742590391303}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9c76e1da-92dc-419d-8dca-3c1228d9b040}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2ffd3459-bedb-4618-8916-da278d382c2d}, !- Control Zone or Zone List Name
  {a14d855a-177d-4fb2-80be-9ecbe4b5529c}, !- Cooling Control Zone or Zone List Name
  {e6994320-e756-4adc-bfbc-998e8993659e}, !- Heating Control Zone or Zone List Name
  {927ce295-c135-4384-a5c7-9ff2f6e5741e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2ffd3459-bedb-4618-8916-da278d382c2d}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {a14d855a-177d-4fb2-80be-9ecbe4b5529c}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e6994320-e756-4adc-bfbc-998e8993659e}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {927ce295-c135-4384-a5c7-9ff2f6e5741e}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c52e72b6-10c0-4d66-baca-466aab396a7a}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B  - Story Ground PSZ-AC Diffuser, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  {51836390-9add-49d7-b728-29d4b4deead0}, !- Air Inlet Node Name
  {5e416d10-4619-4366-9112-c040bb30dec8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0bb4e7f0-fd37-4eab-8175-b703d3044a99}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B  - Story Ground Return Air Node, !- Name
  {5c4a25b0-9120-4b6b-9379-7ebd1b14dde9}, !- Inlet Port
  {b32b5968-1b25-41e5-a2dc-ef4c7e3cf5ce}; !- Outlet Port

OS:Connection,
  {c055053f-0b78-47d0-b8b4-27945880c7a1}, !- Handle
  {164ccba9-5d3b-400c-ad37-ee3bf04bbcc6}, !- Name
  {a9d36c8e-8cfd-4053-ac86-beda9ece09a9}, !- Source Object
  3,                                      !- Outlet Port
  {5da93cf6-44d9-49eb-a2e7-c4b85a6c16a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c4a25b0-9120-4b6b-9379-7ebd1b14dde9}, !- Handle
  {6ab7dd9b-22c8-4d97-add0-98ba91dfba8e}, !- Name
  {40aac2e6-f4ba-4677-b4a6-1740b5974f2e}, !- Source Object
  3,                                      !- Outlet Port
  {0bb4e7f0-fd37-4eab-8175-b703d3044a99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b32b5968-1b25-41e5-a2dc-ef4c7e3cf5ce}, !- Handle
  {6b8e3f3e-aced-4aeb-ae1c-5f0f58691dcc}, !- Name
  {0bb4e7f0-fd37-4eab-8175-b703d3044a99}, !- Source Object
  3,                                      !- Outlet Port
  {689039ae-f566-4743-8981-d2d8af54d70c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a71aa50e-e099-4b3c-8575-1fb998922270}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {824382ac-713b-4c45-b503-a7f1f440f3f7}, !- Inlet Port
  {51836390-9add-49d7-b728-29d4b4deead0}; !- Outlet Port

OS:Connection,
  {824382ac-713b-4c45-b503-a7f1f440f3f7}, !- Handle
  {b261b6e0-6a94-47f2-a37c-2431e8ef8e4a}, !- Name
  {c31b0b4d-7446-45ed-bacb-dfe895705504}, !- Source Object
  3,                                      !- Outlet Port
  {a71aa50e-e099-4b3c-8575-1fb998922270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51836390-9add-49d7-b728-29d4b4deead0}, !- Handle
  {f7a8cbac-10aa-43e7-9705-a8356a418375}, !- Name
  {a71aa50e-e099-4b3c-8575-1fb998922270}, !- Source Object
  3,                                      !- Outlet Port
  {c52e72b6-10c0-4d66-baca-466aab396a7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e416d10-4619-4366-9112-c040bb30dec8}, !- Handle
  {0f6f860b-4ab6-40f7-97e3-ce7cdbf9beab}, !- Name
  {c52e72b6-10c0-4d66-baca-466aab396a7a}, !- Source Object
  4,                                      !- Outlet Port
  {a9d36c8e-8cfd-4053-ac86-beda9ece09a9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2638b96d-587f-4e25-ba2c-81c94f8f68e6}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule
  {a777abb5-2e91-4e5c-b9ce-1b561142029c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7376ba2c-bd65-4012-b3e5-7cbd4174dcc7}, !- Supply Side Inlet Node Name
  {17c3a63f-e511-4a55-bb54-08751461eef5}, !- Demand Side Outlet Node Name
  {942f9198-fab8-4a75-b260-5482ab5daf59}, !- Demand Side Inlet Node A
  {f2b5e136-288b-457e-ad47-79de283b331c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {29d4494c-1bc7-4b21-a900-31e26a642769}, !- Demand Mixer Name
  {16630423-4373-4cb5-9c14-ad332276187d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8bf73825-cde2-45f9-ac3d-69ef2ba08d9f}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {7376ba2c-bd65-4012-b3e5-7cbd4174dcc7}, !- Inlet Port
  {40e08b19-3e13-46c8-9195-a119cfea06de}; !- Outlet Port

OS:Node,
  {e0c46b9f-5c6d-47d7-9761-d0116fa84c36}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {d859156e-6eaa-4f2a-83eb-818f24d612b4}, !- Inlet Port
  {f2b5e136-288b-457e-ad47-79de283b331c}; !- Outlet Port

OS:Connection,
  {7376ba2c-bd65-4012-b3e5-7cbd4174dcc7}, !- Handle
  {273f0737-18d9-41f4-901f-d96441fcfaf2}, !- Name
  {2638b96d-587f-4e25-ba2c-81c94f8f68e6}, !- Source Object
  9,                                      !- Outlet Port
  {8bf73825-cde2-45f9-ac3d-69ef2ba08d9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2b5e136-288b-457e-ad47-79de283b331c}, !- Handle
  {70727423-1c8d-4537-b75a-a3aa95b4e3ef}, !- Name
  {e0c46b9f-5c6d-47d7-9761-d0116fa84c36}, !- Source Object
  3,                                      !- Outlet Port
  {2638b96d-587f-4e25-ba2c-81c94f8f68e6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f06c1e6a-eded-49c1-a17d-e22d0883df61}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {942f9198-fab8-4a75-b260-5482ab5daf59}, !- Inlet Port
  {1230c2b6-7f1f-4bbf-af38-291787e3535b}; !- Outlet Port

OS:Node,
  {0754d949-53c8-4b11-9b70-a1bde881fdaa}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {c83f513b-7ed6-4a46-a34f-e6fcc6a008e2}, !- Inlet Port
  {17c3a63f-e511-4a55-bb54-08751461eef5}; !- Outlet Port

OS:Node,
  {d60823b6-fb11-47dc-92eb-d6e401c1e4bd}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {7f99c4ec-cb47-4f96-9289-bbf185ac005e}, !- Inlet Port
  {798828c6-568d-4e0c-8ba1-75801942d27e}; !- Outlet Port

OS:Connection,
  {942f9198-fab8-4a75-b260-5482ab5daf59}, !- Handle
  {12bc4747-14e8-46a6-ab78-c0a3ffc1e18f}, !- Name
  {2638b96d-587f-4e25-ba2c-81c94f8f68e6}, !- Source Object
  11,                                     !- Outlet Port
  {f06c1e6a-eded-49c1-a17d-e22d0883df61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17c3a63f-e511-4a55-bb54-08751461eef5}, !- Handle
  {d71d86e2-85f5-4ed4-ab70-25fb1ce10145}, !- Name
  {0754d949-53c8-4b11-9b70-a1bde881fdaa}, !- Source Object
  3,                                      !- Outlet Port
  {2638b96d-587f-4e25-ba2c-81c94f8f68e6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {16630423-4373-4cb5-9c14-ad332276187d}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {1230c2b6-7f1f-4bbf-af38-291787e3535b}, !- Inlet Node Name
  {a9fd8068-65ce-49ce-9283-034bb728475a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {29d4494c-1bc7-4b21-a900-31e26a642769}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {c83f513b-7ed6-4a46-a34f-e6fcc6a008e2}, !- Outlet Node Name
  {40639c98-fccf-48d1-874e-f419096f7ee7}; !- Inlet Node Name 1

OS:Connection,
  {1230c2b6-7f1f-4bbf-af38-291787e3535b}, !- Handle
  {bc2d9197-97b0-4d65-a8f6-5215d0747be3}, !- Name
  {f06c1e6a-eded-49c1-a17d-e22d0883df61}, !- Source Object
  3,                                      !- Outlet Port
  {16630423-4373-4cb5-9c14-ad332276187d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c83f513b-7ed6-4a46-a34f-e6fcc6a008e2}, !- Handle
  {bc1d5067-c22b-4d38-bbd4-d897074154f6}, !- Name
  {29d4494c-1bc7-4b21-a900-31e26a642769}, !- Source Object
  2,                                      !- Outlet Port
  {0754d949-53c8-4b11-9b70-a1bde881fdaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9e505506-c5b3-4b7d-8e61-451b1d0002b4}, !- Handle
  {2638b96d-587f-4e25-ba2c-81c94f8f68e6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a777abb5-2e91-4e5c-b9ce-1b561142029c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {d97d0d14-b3f4-4764-a115-d46453ed99c3}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1e8bd125-42a8-4ed0-8122-69e950c6bc24}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d51cd103-3e87-4fc6-9d56-49f18295131e}, !- Control Zone Name
  {e0c46b9f-5c6d-47d7-9761-d0116fa84c36}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {a9ed677d-eb68-432c-b64a-06a11f4a4371}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {d2bb20cb-97a4-45fc-b92a-9b1c0fc38005}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ccbc4f80-fcc0-425f-8710-7070b7476697}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e26bcd19-fc8f-44ff-9ae0-710e5f489703}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0e606be3-644a-4fbf-9f46-5a1a64da5b64}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0820db22-edb3-44e3-803d-5078e91c8ebf}, !- Energy Input Ratio Function of Temperature Curve Name
  {925d0a50-1c82-41dc-9e3c-01c8f919e7d3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {67ca9305-f874-4efe-ad4f-399e7c4c5944}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e26bcd19-fc8f-44ff-9ae0-710e5f489703}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0e606be3-644a-4fbf-9f46-5a1a64da5b64}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0820db22-edb3-44e3-803d-5078e91c8ebf}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {925d0a50-1c82-41dc-9e3c-01c8f919e7d3}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {67ca9305-f874-4efe-ad4f-399e7c4c5944}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {9ba9d94d-5d79-4df6-96fb-0b9ae743501f}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Fan, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {15d93133-ca4e-41f3-adec-f336ac521413}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {be934e13-4a8e-4c9d-9d30-10ee90f055da}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {15d93133-ca4e-41f3-adec-f336ac521413}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {be934e13-4a8e-4c9d-9d30-10ee90f055da}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {95c6b3b4-6ba4-4c7e-bb07-6c76a6e728d3}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d51cd103-3e87-4fc6-9d56-49f18295131e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  {cfe4723a-d460-4bb4-a136-9741aee574d1}, !- Air Inlet Node Name
  {d859156e-6eaa-4f2a-83eb-818f24d612b4}, !- Air Outlet Node Name
  {9ba9d94d-5d79-4df6-96fb-0b9ae743501f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Supply Air Fan Operating Mode Schedule Name
  {a9ed677d-eb68-432c-b64a-06a11f4a4371}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ccbc4f80-fcc0-425f-8710-7070b7476697}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d2bb20cb-97a4-45fc-b92a-9b1c0fc38005}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d859156e-6eaa-4f2a-83eb-818f24d612b4}, !- Handle
  {97257681-0c51-43a2-821b-44efd74c04b4}, !- Name
  {95c6b3b4-6ba4-4c7e-bb07-6c76a6e728d3}, !- Source Object
  7,                                      !- Outlet Port
  {e0c46b9f-5c6d-47d7-9761-d0116fa84c36}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b2a5b179-69f3-4342-8ad9-f426b8c6e799}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c0b45287-aa98-4b56-b15b-e81e2c1d024a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c0b45287-aa98-4b56-b15b-e81e2c1d024a}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f5083790-7708-44ba-8cdf-e21082f2d485}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC OA System, !- Name
  {b2a5b179-69f3-4342-8ad9-f426b8c6e799}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {eaa63397-e96d-40d0-8d10-481cba8253b6}, !- Mixed Air Node Name
  {30f1ee21-b422-4d62-8c15-c926ee05e1b4}, !- Outdoor Air Stream Node Name
  {6d91bbd1-be59-4aba-a795-2df4c77c0716}, !- Relief Air Stream Node Name
  {40e08b19-3e13-46c8-9195-a119cfea06de}; !- Return Air Stream Node Name

OS:Node,
  {0c558e4e-c910-407f-a0d9-0a5b28202281}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {30f1ee21-b422-4d62-8c15-c926ee05e1b4}; !- Outlet Port

OS:Connection,
  {30f1ee21-b422-4d62-8c15-c926ee05e1b4}, !- Handle
  {cffb4b11-9f9f-4a31-abb0-0f2fc34c6a2d}, !- Name
  {0c558e4e-c910-407f-a0d9-0a5b28202281}, !- Source Object
  3,                                      !- Outlet Port
  {f5083790-7708-44ba-8cdf-e21082f2d485}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {82f179d1-f555-4e93-bb60-068bf5158c14}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {6d91bbd1-be59-4aba-a795-2df4c77c0716}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d91bbd1-be59-4aba-a795-2df4c77c0716}, !- Handle
  {4e04bef1-832e-4523-9cce-3662a2ca4737}, !- Name
  {f5083790-7708-44ba-8cdf-e21082f2d485}, !- Source Object
  7,                                      !- Outlet Port
  {82f179d1-f555-4e93-bb60-068bf5158c14}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d943105-204a-423d-914a-4160c0adbeb0}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {eaa63397-e96d-40d0-8d10-481cba8253b6}, !- Inlet Port
  {cfe4723a-d460-4bb4-a136-9741aee574d1}; !- Outlet Port

OS:Connection,
  {40e08b19-3e13-46c8-9195-a119cfea06de}, !- Handle
  {4bd40231-82ee-463d-80f5-79bc0945e21d}, !- Name
  {8bf73825-cde2-45f9-ac3d-69ef2ba08d9f}, !- Source Object
  3,                                      !- Outlet Port
  {f5083790-7708-44ba-8cdf-e21082f2d485}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {eaa63397-e96d-40d0-8d10-481cba8253b6}, !- Handle
  {a376feb7-825b-4630-b0e3-271372e65a49}, !- Name
  {f5083790-7708-44ba-8cdf-e21082f2d485}, !- Source Object
  5,                                      !- Outlet Port
  {0d943105-204a-423d-914a-4160c0adbeb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfe4723a-d460-4bb4-a136-9741aee574d1}, !- Handle
  {dcbf3f03-99f7-4954-9cf8-3262c20f7dc2}, !- Name
  {0d943105-204a-423d-914a-4160c0adbeb0}, !- Source Object
  3,                                      !- Outlet Port
  {95c6b3b4-6ba4-4c7e-bb07-6c76a6e728d3}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d97d0d14-b3f4-4764-a115-d46453ed99c3}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {15f0b093-01e4-41b4-a573-ee810ee5b50b}, !- Control Zone or Zone List Name
  {2b7ffcb2-7d40-48df-a574-9e8e1a2f49c1}, !- Cooling Control Zone or Zone List Name
  {e7b5e5b7-7ab0-4619-b92c-710d13a8b29e}, !- Heating Control Zone or Zone List Name
  {f7de6157-b6f1-4c25-b4fd-3abc8e15edc2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {15f0b093-01e4-41b4-a573-ee810ee5b50b}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {2b7ffcb2-7d40-48df-a574-9e8e1a2f49c1}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e7b5e5b7-7ab0-4619-b92c-710d13a8b29e}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f7de6157-b6f1-4c25-b4fd-3abc8e15edc2}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0a79ce51-4ae5-427d-97af-b4238327440e}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Diffuser, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  {04068727-991d-4851-943f-cd70105c4282}, !- Air Inlet Node Name
  {7f99c4ec-cb47-4f96-9289-bbf185ac005e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {61d2910f-cb63-43ea-a9a7-01fcf529b220}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_a - Story Ground Return Air Node, !- Name
  {3f7b8a45-1db0-47b0-b723-9710b65a5df1}, !- Inlet Port
  {40639c98-fccf-48d1-874e-f419096f7ee7}; !- Outlet Port

OS:Connection,
  {798828c6-568d-4e0c-8ba1-75801942d27e}, !- Handle
  {d7089546-9a2f-4995-af89-ded77be5d161}, !- Name
  {d60823b6-fb11-47dc-92eb-d6e401c1e4bd}, !- Source Object
  3,                                      !- Outlet Port
  {11fc4463-e1fe-4385-8f11-3d238c0228ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f7b8a45-1db0-47b0-b723-9710b65a5df1}, !- Handle
  {44cd3978-0b4b-451b-ab85-3992e3dfdf75}, !- Name
  {8754a094-c291-4fa0-b6dd-450f315b0480}, !- Source Object
  3,                                      !- Outlet Port
  {61d2910f-cb63-43ea-a9a7-01fcf529b220}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40639c98-fccf-48d1-874e-f419096f7ee7}, !- Handle
  {dc8b5d2b-16f6-4011-af43-9bce30d29d0c}, !- Name
  {61d2910f-cb63-43ea-a9a7-01fcf529b220}, !- Source Object
  3,                                      !- Outlet Port
  {29d4494c-1bc7-4b21-a900-31e26a642769}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {243da03c-dd32-40e2-9b54-1dddd082b08e}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {a9fd8068-65ce-49ce-9283-034bb728475a}, !- Inlet Port
  {04068727-991d-4851-943f-cd70105c4282}; !- Outlet Port

OS:Connection,
  {a9fd8068-65ce-49ce-9283-034bb728475a}, !- Handle
  {5e9c9883-5541-40c1-90e4-4708862f07e6}, !- Name
  {16630423-4373-4cb5-9c14-ad332276187d}, !- Source Object
  3,                                      !- Outlet Port
  {243da03c-dd32-40e2-9b54-1dddd082b08e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04068727-991d-4851-943f-cd70105c4282}, !- Handle
  {4550eaa0-774a-4d39-bf96-cc4f2dcb7dc5}, !- Name
  {243da03c-dd32-40e2-9b54-1dddd082b08e}, !- Source Object
  3,                                      !- Outlet Port
  {0a79ce51-4ae5-427d-97af-b4238327440e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f99c4ec-cb47-4f96-9289-bbf185ac005e}, !- Handle
  {4bf65100-c1dc-40b7-90c3-c1f337380636}, !- Name
  {0a79ce51-4ae5-427d-97af-b4238327440e}, !- Source Object
  4,                                      !- Outlet Port
  {d60823b6-fb11-47dc-92eb-d6e401c1e4bd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3013c205-8d8d-4667-a6e7-1924c492c725}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule
  {0637d889-558a-4037-8a4c-c61bd2ce2c8f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f6679fb0-cef8-4f37-8a8b-33d99cd88341}, !- Supply Side Inlet Node Name
  {d7fe5382-dea9-4cee-85ad-336cc7beabe3}, !- Demand Side Outlet Node Name
  {c1a90a91-d9d7-4de7-ae7a-d605e480062c}, !- Demand Side Inlet Node A
  {255b8aeb-5b07-414c-9c82-4d97b93c7219}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b1d3bbe1-7f5f-447d-b00f-8f12bd203844}, !- Demand Mixer Name
  {25be3f9f-6c1d-4481-a097-72298eb5e975}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7928bc5b-4a53-4732-8c3d-c1ab0f831820}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {f6679fb0-cef8-4f37-8a8b-33d99cd88341}, !- Inlet Port
  {bab60540-54d7-4d45-8634-245f1d4925f7}; !- Outlet Port

OS:Node,
  {5d7539b1-2afc-4970-9c3b-910091f4f429}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {ef891da4-aa4c-4d40-b08a-1405801e585d}, !- Inlet Port
  {255b8aeb-5b07-414c-9c82-4d97b93c7219}; !- Outlet Port

OS:Connection,
  {f6679fb0-cef8-4f37-8a8b-33d99cd88341}, !- Handle
  {311c99ae-bba8-4a74-9cf5-61b2cbb5c87e}, !- Name
  {3013c205-8d8d-4667-a6e7-1924c492c725}, !- Source Object
  9,                                      !- Outlet Port
  {7928bc5b-4a53-4732-8c3d-c1ab0f831820}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {255b8aeb-5b07-414c-9c82-4d97b93c7219}, !- Handle
  {f4fdc7c8-a676-4f50-9f84-2b08d426fe96}, !- Name
  {5d7539b1-2afc-4970-9c3b-910091f4f429}, !- Source Object
  3,                                      !- Outlet Port
  {3013c205-8d8d-4667-a6e7-1924c492c725}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2553a15f-9fd9-49d0-b116-bb4ccea2d73a}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {c1a90a91-d9d7-4de7-ae7a-d605e480062c}, !- Inlet Port
  {4324a4ed-f739-4234-9d3c-e850e0dbf1f5}; !- Outlet Port

OS:Node,
  {f56acd7a-50a1-40b4-94e1-6294b7927839}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {7a0c62fa-d433-4244-bfce-a9221ed7bbd9}, !- Inlet Port
  {d7fe5382-dea9-4cee-85ad-336cc7beabe3}; !- Outlet Port

OS:Node,
  {987e1c68-b581-4288-a621-8d66e17b5beb}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {ee07a985-1781-4b96-834c-01fed16f16da}, !- Inlet Port
  {55b357f8-80d1-463f-8f40-3e23500cde5b}; !- Outlet Port

OS:Connection,
  {c1a90a91-d9d7-4de7-ae7a-d605e480062c}, !- Handle
  {7d03adeb-1631-4980-b30b-49c0678d2e13}, !- Name
  {3013c205-8d8d-4667-a6e7-1924c492c725}, !- Source Object
  11,                                     !- Outlet Port
  {2553a15f-9fd9-49d0-b116-bb4ccea2d73a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7fe5382-dea9-4cee-85ad-336cc7beabe3}, !- Handle
  {2ceee6cf-9509-421a-a3ea-35c1232523fa}, !- Name
  {f56acd7a-50a1-40b4-94e1-6294b7927839}, !- Source Object
  3,                                      !- Outlet Port
  {3013c205-8d8d-4667-a6e7-1924c492c725}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {25be3f9f-6c1d-4481-a097-72298eb5e975}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {4324a4ed-f739-4234-9d3c-e850e0dbf1f5}, !- Inlet Node Name
  {3912179c-2ed9-49ac-807d-f3acbda38951}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b1d3bbe1-7f5f-447d-b00f-8f12bd203844}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {7a0c62fa-d433-4244-bfce-a9221ed7bbd9}, !- Outlet Node Name
  {773dfc5a-8127-43aa-bcab-8d65a6cb36f4}; !- Inlet Node Name 1

OS:Connection,
  {4324a4ed-f739-4234-9d3c-e850e0dbf1f5}, !- Handle
  {626e905b-0ea7-40ac-9978-2335338a176c}, !- Name
  {2553a15f-9fd9-49d0-b116-bb4ccea2d73a}, !- Source Object
  3,                                      !- Outlet Port
  {25be3f9f-6c1d-4481-a097-72298eb5e975}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a0c62fa-d433-4244-bfce-a9221ed7bbd9}, !- Handle
  {4026cf71-498e-4eb4-8425-01433b6dc165}, !- Name
  {b1d3bbe1-7f5f-447d-b00f-8f12bd203844}, !- Source Object
  2,                                      !- Outlet Port
  {f56acd7a-50a1-40b4-94e1-6294b7927839}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ab8f00f7-c4b6-4b78-973c-abb3e281963b}, !- Handle
  {3013c205-8d8d-4667-a6e7-1924c492c725}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0637d889-558a-4037-8a4c-c61bd2ce2c8f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {16a4d737-518b-4502-95d9-6f298d7337bb}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d6dfe3f4-5fe1-4232-a7af-e704bb3dec59}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d8f89f20-70b2-4d80-a98e-145b62229ac6}, !- Control Zone Name
  {5d7539b1-2afc-4970-9c3b-910091f4f429}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {74377895-b6c1-453f-8426-b396de68b736}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {d71947cd-b443-460f-b755-ce984db6051e}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1b5b8c61-c9ce-448b-98cb-ffaba3ac2b97}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {610e43da-217a-40ff-a3b8-63011123e2f4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c01ddd0d-07ee-447d-81ee-e5fcbb1ebb52}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7d2a1126-0287-4d23-bae1-dd506655115e}, !- Energy Input Ratio Function of Temperature Curve Name
  {2d7a94e4-a270-4d34-a3bc-db6292433945}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5946418e-d36c-4a7f-881b-a653bb392b5b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {610e43da-217a-40ff-a3b8-63011123e2f4}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c01ddd0d-07ee-447d-81ee-e5fcbb1ebb52}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7d2a1126-0287-4d23-bae1-dd506655115e}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2d7a94e4-a270-4d34-a3bc-db6292433945}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5946418e-d36c-4a7f-881b-a653bb392b5b}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {175b4fdb-7e16-46bf-9f56-f104388d556e}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Fan, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26dbd52a-82fe-41aa-8b32-f6017c3ae640}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7f2253be-8801-4cdc-a193-b44ba79455bb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {26dbd52a-82fe-41aa-8b32-f6017c3ae640}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7f2253be-8801-4cdc-a193-b44ba79455bb}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ad5f1880-361c-48b6-a6b7-146605f326fb}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d8f89f20-70b2-4d80-a98e-145b62229ac6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  {af9d7e28-939a-4170-959c-13cf080ec807}, !- Air Inlet Node Name
  {ef891da4-aa4c-4d40-b08a-1405801e585d}, !- Air Outlet Node Name
  {175b4fdb-7e16-46bf-9f56-f104388d556e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Supply Air Fan Operating Mode Schedule Name
  {74377895-b6c1-453f-8426-b396de68b736}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1b5b8c61-c9ce-448b-98cb-ffaba3ac2b97}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d71947cd-b443-460f-b755-ce984db6051e}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ef891da4-aa4c-4d40-b08a-1405801e585d}, !- Handle
  {554efde9-5143-49f0-a5d2-29ce26ec05ab}, !- Name
  {ad5f1880-361c-48b6-a6b7-146605f326fb}, !- Source Object
  7,                                      !- Outlet Port
  {5d7539b1-2afc-4970-9c3b-910091f4f429}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {28ef2acf-3c37-4558-ae79-1fb83bbefa52}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {79472529-cf59-4072-a26d-6635263837ea}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {79472529-cf59-4072-a26d-6635263837ea}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a8f137ea-6e7e-4e20-b4fb-5d31ea8f235b}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC OA System, !- Name
  {28ef2acf-3c37-4558-ae79-1fb83bbefa52}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a5a9a4e6-7825-454f-a9e0-10dd51f1ff0d}, !- Mixed Air Node Name
  {ad64be86-e8d4-4e6a-8dd1-2a50a70c3cfb}, !- Outdoor Air Stream Node Name
  {3058aa94-c932-4c42-9065-82ec4ce15607}, !- Relief Air Stream Node Name
  {bab60540-54d7-4d45-8634-245f1d4925f7}; !- Return Air Stream Node Name

OS:Node,
  {d4f0148e-a9a0-4791-9a29-c4c81cf2bbe9}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ad64be86-e8d4-4e6a-8dd1-2a50a70c3cfb}; !- Outlet Port

OS:Connection,
  {ad64be86-e8d4-4e6a-8dd1-2a50a70c3cfb}, !- Handle
  {18fcb543-1823-4bb0-ac7b-4d671372093e}, !- Name
  {d4f0148e-a9a0-4791-9a29-c4c81cf2bbe9}, !- Source Object
  3,                                      !- Outlet Port
  {a8f137ea-6e7e-4e20-b4fb-5d31ea8f235b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {47fbd937-deab-4fff-8843-3c1def29ba42}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {3058aa94-c932-4c42-9065-82ec4ce15607}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3058aa94-c932-4c42-9065-82ec4ce15607}, !- Handle
  {d3aa3750-db81-4093-b476-9ab0592ef2ad}, !- Name
  {a8f137ea-6e7e-4e20-b4fb-5d31ea8f235b}, !- Source Object
  7,                                      !- Outlet Port
  {47fbd937-deab-4fff-8843-3c1def29ba42}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3542ac17-1e26-4d78-aba9-bada2f346d40}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {a5a9a4e6-7825-454f-a9e0-10dd51f1ff0d}, !- Inlet Port
  {af9d7e28-939a-4170-959c-13cf080ec807}; !- Outlet Port

OS:Connection,
  {bab60540-54d7-4d45-8634-245f1d4925f7}, !- Handle
  {e56f479f-4022-4c75-9a09-b7ce18a12a9b}, !- Name
  {7928bc5b-4a53-4732-8c3d-c1ab0f831820}, !- Source Object
  3,                                      !- Outlet Port
  {a8f137ea-6e7e-4e20-b4fb-5d31ea8f235b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a5a9a4e6-7825-454f-a9e0-10dd51f1ff0d}, !- Handle
  {dc56b16f-c797-4cce-b8ff-7fa7f6901bd6}, !- Name
  {a8f137ea-6e7e-4e20-b4fb-5d31ea8f235b}, !- Source Object
  5,                                      !- Outlet Port
  {3542ac17-1e26-4d78-aba9-bada2f346d40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af9d7e28-939a-4170-959c-13cf080ec807}, !- Handle
  {a681c08c-2f83-48bc-acd4-19e01fa1560c}, !- Name
  {3542ac17-1e26-4d78-aba9-bada2f346d40}, !- Source Object
  3,                                      !- Outlet Port
  {ad5f1880-361c-48b6-a6b7-146605f326fb}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {16a4d737-518b-4502-95d9-6f298d7337bb}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0e9490d4-8e98-4843-a973-cc091e26d09d}, !- Control Zone or Zone List Name
  {09146c07-3cb6-4c81-9507-90d89563edda}, !- Cooling Control Zone or Zone List Name
  {591296d1-c75c-41e7-a697-7f9ae03a0da9}, !- Heating Control Zone or Zone List Name
  {84df0ab8-d78a-42f8-8515-f5ad2b933876}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0e9490d4-8e98-4843-a973-cc091e26d09d}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {09146c07-3cb6-4c81-9507-90d89563edda}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {591296d1-c75c-41e7-a697-7f9ae03a0da9}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {84df0ab8-d78a-42f8-8515-f5ad2b933876}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {be0b09c2-6d30-49dc-b93e-d5c4c1b342d4}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Diffuser, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  {54b1f807-37e5-469d-b170-3a9abeca86d4}, !- Air Inlet Node Name
  {ee07a985-1781-4b96-834c-01fed16f16da}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e91cc601-91c8-4657-b0a4-08c7adb8ebf3}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_a - Story Ground Return Air Node, !- Name
  {5136b220-ed8b-410a-8f38-b2d69b582340}, !- Inlet Port
  {773dfc5a-8127-43aa-bcab-8d65a6cb36f4}; !- Outlet Port

OS:Connection,
  {55b357f8-80d1-463f-8f40-3e23500cde5b}, !- Handle
  {068e8acb-b8ea-4d05-b349-108a35d55e6d}, !- Name
  {987e1c68-b581-4288-a621-8d66e17b5beb}, !- Source Object
  3,                                      !- Outlet Port
  {579da012-a7b1-4fa1-ad25-33ea6ca2b146}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5136b220-ed8b-410a-8f38-b2d69b582340}, !- Handle
  {e2a590e0-041b-4f83-a619-2fba32eb6e90}, !- Name
  {7e466799-b983-4d36-968a-142ed2d75d8e}, !- Source Object
  3,                                      !- Outlet Port
  {e91cc601-91c8-4657-b0a4-08c7adb8ebf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {773dfc5a-8127-43aa-bcab-8d65a6cb36f4}, !- Handle
  {92b06491-b1f0-4610-bad6-11ca05380d92}, !- Name
  {e91cc601-91c8-4657-b0a4-08c7adb8ebf3}, !- Source Object
  3,                                      !- Outlet Port
  {b1d3bbe1-7f5f-447d-b00f-8f12bd203844}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f2f6af81-5282-4710-ad27-ad12f1802763}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {3912179c-2ed9-49ac-807d-f3acbda38951}, !- Inlet Port
  {54b1f807-37e5-469d-b170-3a9abeca86d4}; !- Outlet Port

OS:Connection,
  {3912179c-2ed9-49ac-807d-f3acbda38951}, !- Handle
  {97d40046-6ba7-413f-b491-809836e38259}, !- Name
  {25be3f9f-6c1d-4481-a097-72298eb5e975}, !- Source Object
  3,                                      !- Outlet Port
  {f2f6af81-5282-4710-ad27-ad12f1802763}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54b1f807-37e5-469d-b170-3a9abeca86d4}, !- Handle
  {b57c2d87-ce01-4e3a-8328-8c28a204c1eb}, !- Name
  {f2f6af81-5282-4710-ad27-ad12f1802763}, !- Source Object
  3,                                      !- Outlet Port
  {be0b09c2-6d30-49dc-b93e-d5c4c1b342d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee07a985-1781-4b96-834c-01fed16f16da}, !- Handle
  {c1bffe2a-c668-4c9c-99a7-6e6f0563d09f}, !- Name
  {be0b09c2-6d30-49dc-b93e-d5c4c1b342d4}, !- Source Object
  4,                                      !- Outlet Port
  {987e1c68-b581-4288-a621-8d66e17b5beb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e13e38cc-3d91-4ff1-bc69-e299a8b87157}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule
  {d2b44507-5f78-4c9a-a0bd-6121a94d7050}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fc10e285-6b8b-4d30-a05b-e5d3eb7e7894}, !- Supply Side Inlet Node Name
  {9261afb4-c49b-43b3-bf27-235978fcd0cd}, !- Demand Side Outlet Node Name
  {de1a7598-e246-4cf2-8e3d-326df10a109d}, !- Demand Side Inlet Node A
  {1f58c444-c963-4cdf-8514-563fd322a008}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6356cc80-0c6b-4d79-a300-53097cd3da34}, !- Demand Mixer Name
  {001fc639-5cd5-4151-8881-3d4061079520}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5e6db7a4-4626-4a05-89bc-2a16a88d2e00}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {fc10e285-6b8b-4d30-a05b-e5d3eb7e7894}, !- Inlet Port
  {e010b1a0-d3c0-43e7-8a04-753f71b96104}; !- Outlet Port

OS:Node,
  {605e8ed3-d67c-4671-b64b-21f5235ad658}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {f088a63d-8a9f-4ae1-97ef-bc3d6186d684}, !- Inlet Port
  {1f58c444-c963-4cdf-8514-563fd322a008}; !- Outlet Port

OS:Connection,
  {fc10e285-6b8b-4d30-a05b-e5d3eb7e7894}, !- Handle
  {12d347f0-9082-4be2-a908-5df50add1874}, !- Name
  {e13e38cc-3d91-4ff1-bc69-e299a8b87157}, !- Source Object
  9,                                      !- Outlet Port
  {5e6db7a4-4626-4a05-89bc-2a16a88d2e00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f58c444-c963-4cdf-8514-563fd322a008}, !- Handle
  {d68a2f96-ff08-478e-b0be-49a925e97603}, !- Name
  {605e8ed3-d67c-4671-b64b-21f5235ad658}, !- Source Object
  3,                                      !- Outlet Port
  {e13e38cc-3d91-4ff1-bc69-e299a8b87157}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {911a029a-a47d-4f29-a236-76784ead7fff}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {de1a7598-e246-4cf2-8e3d-326df10a109d}, !- Inlet Port
  {9780f9f3-790c-4813-9f56-bfc0876541f8}; !- Outlet Port

OS:Node,
  {94ed5b73-1172-4df8-b9de-2be64bd8f9bb}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {91718980-cc83-4c73-9240-86f775270431}, !- Inlet Port
  {9261afb4-c49b-43b3-bf27-235978fcd0cd}; !- Outlet Port

OS:Node,
  {de53dd17-35dc-4d84-a12c-98e6c1d2a6de}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {ff1879e5-e304-4a34-8890-40699c802367}, !- Inlet Port
  {519f1e8a-157e-4b56-8e23-d2fd5c0ac0d0}; !- Outlet Port

OS:Connection,
  {de1a7598-e246-4cf2-8e3d-326df10a109d}, !- Handle
  {f8f6e6d7-50d9-463c-9306-1d7d4b8270db}, !- Name
  {e13e38cc-3d91-4ff1-bc69-e299a8b87157}, !- Source Object
  11,                                     !- Outlet Port
  {911a029a-a47d-4f29-a236-76784ead7fff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9261afb4-c49b-43b3-bf27-235978fcd0cd}, !- Handle
  {ded576ac-19e4-431b-b6c8-8cc39bbea55f}, !- Name
  {94ed5b73-1172-4df8-b9de-2be64bd8f9bb}, !- Source Object
  3,                                      !- Outlet Port
  {e13e38cc-3d91-4ff1-bc69-e299a8b87157}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {001fc639-5cd5-4151-8881-3d4061079520}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {9780f9f3-790c-4813-9f56-bfc0876541f8}, !- Inlet Node Name
  {bd8c93b6-f5ab-4779-b1ab-d902f90ecc8a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6356cc80-0c6b-4d79-a300-53097cd3da34}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {91718980-cc83-4c73-9240-86f775270431}, !- Outlet Node Name
  {5b477d60-218c-43a2-9858-0fa38e8cc13d}; !- Inlet Node Name 1

OS:Connection,
  {9780f9f3-790c-4813-9f56-bfc0876541f8}, !- Handle
  {3b088859-46be-4208-b09e-39bf0fc102d7}, !- Name
  {911a029a-a47d-4f29-a236-76784ead7fff}, !- Source Object
  3,                                      !- Outlet Port
  {001fc639-5cd5-4151-8881-3d4061079520}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91718980-cc83-4c73-9240-86f775270431}, !- Handle
  {f527821e-f072-4ff5-a0c0-951a51f087b4}, !- Name
  {6356cc80-0c6b-4d79-a300-53097cd3da34}, !- Source Object
  2,                                      !- Outlet Port
  {94ed5b73-1172-4df8-b9de-2be64bd8f9bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b256cbae-32b6-4203-afbd-b3a0695a9bc2}, !- Handle
  {e13e38cc-3d91-4ff1-bc69-e299a8b87157}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d2b44507-5f78-4c9a-a0bd-6121a94d7050}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {618d929c-a7d0-43ce-89b5-bbe5ee1eecc9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a2995912-e508-4333-b8c4-3c6878c74f6f}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7224d392-a1c2-408b-aa50-8bc25c677400}, !- Control Zone Name
  {605e8ed3-d67c-4671-b64b-21f5235ad658}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {c861b3b1-eca0-41f3-a37e-ccae882ee8ab}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {c201a037-a26e-4f29-890d-8a9bcb18ecfa}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a5612f0c-b60e-46e6-8d69-589e517fb57e}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {04fec9e9-0e60-431a-b318-729eefae9a4c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aa94e6d7-6483-4fd7-86e2-fb146284f963}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5caa4ce2-6740-4b60-8448-e8469b49ed9a}, !- Energy Input Ratio Function of Temperature Curve Name
  {bb2a3659-2ced-4295-a425-da0280fee6eb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bfe644c1-df29-4d05-9bce-f6c0aa8eb4db}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {04fec9e9-0e60-431a-b318-729eefae9a4c}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {aa94e6d7-6483-4fd7-86e2-fb146284f963}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5caa4ce2-6740-4b60-8448-e8469b49ed9a}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {bb2a3659-2ced-4295-a425-da0280fee6eb}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bfe644c1-df29-4d05-9bce-f6c0aa8eb4db}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {714d1e71-6116-47c3-ab5e-89dc30e0efd4}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Fan, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {faae7055-d53f-4675-85f5-567cb97cb7e6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4ee0cd1f-55e7-4cbd-8e67-c73e61bd8d8b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {faae7055-d53f-4675-85f5-567cb97cb7e6}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4ee0cd1f-55e7-4cbd-8e67-c73e61bd8d8b}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b7b260e5-c303-4ba1-ae17-ab60a02a66e4}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {7224d392-a1c2-408b-aa50-8bc25c677400}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  {1169360a-976e-4aa4-9ff7-c2d7fd68eff1}, !- Air Inlet Node Name
  {f088a63d-8a9f-4ae1-97ef-bc3d6186d684}, !- Air Outlet Node Name
  {714d1e71-6116-47c3-ab5e-89dc30e0efd4}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Supply Air Fan Operating Mode Schedule Name
  {c861b3b1-eca0-41f3-a37e-ccae882ee8ab}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a5612f0c-b60e-46e6-8d69-589e517fb57e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c201a037-a26e-4f29-890d-8a9bcb18ecfa}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f088a63d-8a9f-4ae1-97ef-bc3d6186d684}, !- Handle
  {cb1e5610-0d24-4bde-af78-ae357a13ce25}, !- Name
  {b7b260e5-c303-4ba1-ae17-ab60a02a66e4}, !- Source Object
  7,                                      !- Outlet Port
  {605e8ed3-d67c-4671-b64b-21f5235ad658}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {50936cff-e4b4-4a20-bfa0-65143049b1ef}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4be2a359-9a61-4d9a-93c1-9a9dbcc5af6b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4be2a359-9a61-4d9a-93c1-9a9dbcc5af6b}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {14ac76d2-3fe6-407f-a5d1-5b02de88d442}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC OA System, !- Name
  {50936cff-e4b4-4a20-bfa0-65143049b1ef}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2f5b22fe-2c87-4171-82aa-ffc191cd0870}, !- Mixed Air Node Name
  {2a59392c-5e5d-4f48-b5e3-432577fe04f9}, !- Outdoor Air Stream Node Name
  {ef82cf65-6bb6-4659-a03f-3f534a504285}, !- Relief Air Stream Node Name
  {e010b1a0-d3c0-43e7-8a04-753f71b96104}; !- Return Air Stream Node Name

OS:Node,
  {616a51e6-c297-4744-ab50-9d68d19b04da}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2a59392c-5e5d-4f48-b5e3-432577fe04f9}; !- Outlet Port

OS:Connection,
  {2a59392c-5e5d-4f48-b5e3-432577fe04f9}, !- Handle
  {c504cb7f-87df-44d9-aed5-faaa58d4b0d5}, !- Name
  {616a51e6-c297-4744-ab50-9d68d19b04da}, !- Source Object
  3,                                      !- Outlet Port
  {14ac76d2-3fe6-407f-a5d1-5b02de88d442}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0f133fea-6983-4fd6-b9a0-0fa3dcbf813d}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {ef82cf65-6bb6-4659-a03f-3f534a504285}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef82cf65-6bb6-4659-a03f-3f534a504285}, !- Handle
  {d3396c8e-c4f6-4a53-ac63-36925f8d0483}, !- Name
  {14ac76d2-3fe6-407f-a5d1-5b02de88d442}, !- Source Object
  7,                                      !- Outlet Port
  {0f133fea-6983-4fd6-b9a0-0fa3dcbf813d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04839980-a8ac-4e17-a8a2-b2551a265224}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {2f5b22fe-2c87-4171-82aa-ffc191cd0870}, !- Inlet Port
  {1169360a-976e-4aa4-9ff7-c2d7fd68eff1}; !- Outlet Port

OS:Connection,
  {e010b1a0-d3c0-43e7-8a04-753f71b96104}, !- Handle
  {dbff08bc-cdab-4972-833a-e61aee64fdd5}, !- Name
  {5e6db7a4-4626-4a05-89bc-2a16a88d2e00}, !- Source Object
  3,                                      !- Outlet Port
  {14ac76d2-3fe6-407f-a5d1-5b02de88d442}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2f5b22fe-2c87-4171-82aa-ffc191cd0870}, !- Handle
  {fc93090d-a323-4ea8-9b09-148392aeaf3c}, !- Name
  {14ac76d2-3fe6-407f-a5d1-5b02de88d442}, !- Source Object
  5,                                      !- Outlet Port
  {04839980-a8ac-4e17-a8a2-b2551a265224}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1169360a-976e-4aa4-9ff7-c2d7fd68eff1}, !- Handle
  {e3431b47-f436-492e-8860-ebed02f4cdd6}, !- Name
  {04839980-a8ac-4e17-a8a2-b2551a265224}, !- Source Object
  3,                                      !- Outlet Port
  {b7b260e5-c303-4ba1-ae17-ab60a02a66e4}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {618d929c-a7d0-43ce-89b5-bbe5ee1eecc9}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bcb70a13-e935-4efa-82ab-20f9a428dcff}, !- Control Zone or Zone List Name
  {a647ac83-7cb0-4abf-964f-257e4ba43132}, !- Cooling Control Zone or Zone List Name
  {6b77c2b1-1dad-4ee4-84a5-40c6b56bf340}, !- Heating Control Zone or Zone List Name
  {3f50e3c5-cac1-4d09-a5ec-1724ff76beff}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bcb70a13-e935-4efa-82ab-20f9a428dcff}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {a647ac83-7cb0-4abf-964f-257e4ba43132}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6b77c2b1-1dad-4ee4-84a5-40c6b56bf340}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3f50e3c5-cac1-4d09-a5ec-1724ff76beff}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9a7074fa-7f61-4a83-a94d-b873f9bcaa39}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Diffuser, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  {7bb0b39b-5d06-44a0-bae2-8582e866fcfa}, !- Air Inlet Node Name
  {ff1879e5-e304-4a34-8890-40699c802367}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0fa2a9ec-38c8-4bbe-855f-c00558423fc5}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground Return Air Node, !- Name
  {b66ee070-a21b-4739-93ed-47b806572ce8}, !- Inlet Port
  {5b477d60-218c-43a2-9858-0fa38e8cc13d}; !- Outlet Port

OS:Connection,
  {519f1e8a-157e-4b56-8e23-d2fd5c0ac0d0}, !- Handle
  {60a58819-971b-49f0-9e70-a1f18f24b1e8}, !- Name
  {de53dd17-35dc-4d84-a12c-98e6c1d2a6de}, !- Source Object
  3,                                      !- Outlet Port
  {bd8bb730-22b5-4f0b-85a2-16809f63b329}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b66ee070-a21b-4739-93ed-47b806572ce8}, !- Handle
  {44a487e5-066a-48cc-8639-7bc9b88defef}, !- Name
  {f35a9404-a267-476b-8823-eae74077e681}, !- Source Object
  3,                                      !- Outlet Port
  {0fa2a9ec-38c8-4bbe-855f-c00558423fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b477d60-218c-43a2-9858-0fa38e8cc13d}, !- Handle
  {939ccc44-1ce0-462c-bff0-5dd1f16d54e7}, !- Name
  {0fa2a9ec-38c8-4bbe-855f-c00558423fc5}, !- Source Object
  3,                                      !- Outlet Port
  {6356cc80-0c6b-4d79-a300-53097cd3da34}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0dd97160-ce69-441d-8515-83da50cbef6d}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {bd8c93b6-f5ab-4779-b1ab-d902f90ecc8a}, !- Inlet Port
  {7bb0b39b-5d06-44a0-bae2-8582e866fcfa}; !- Outlet Port

OS:Connection,
  {bd8c93b6-f5ab-4779-b1ab-d902f90ecc8a}, !- Handle
  {e3f0f98b-64fe-4829-b570-664c6ca086c9}, !- Name
  {001fc639-5cd5-4151-8881-3d4061079520}, !- Source Object
  3,                                      !- Outlet Port
  {0dd97160-ce69-441d-8515-83da50cbef6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bb0b39b-5d06-44a0-bae2-8582e866fcfa}, !- Handle
  {fe1fd5bb-6ce3-440b-af87-0ae46979b042}, !- Name
  {0dd97160-ce69-441d-8515-83da50cbef6d}, !- Source Object
  3,                                      !- Outlet Port
  {9a7074fa-7f61-4a83-a94d-b873f9bcaa39}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff1879e5-e304-4a34-8890-40699c802367}, !- Handle
  {9a1830c6-1ad1-4eca-9273-1c1c859732af}, !- Name
  {9a7074fa-7f61-4a83-a94d-b873f9bcaa39}, !- Source Object
  4,                                      !- Outlet Port
  {de53dd17-35dc-4d84-a12c-98e6c1d2a6de}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3df46960-fea4-470c-9445-73afe5ef5de0}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule
  {be37956b-6a17-4849-8795-4cbf8bd2ad06}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3086605c-3f97-4b7a-a086-220be2214f23}, !- Supply Side Inlet Node Name
  {98216a1c-f76d-4107-b7a2-f7426c16e8f1}, !- Demand Side Outlet Node Name
  {66fddb02-3e83-462a-9184-f5b7eca0b1ef}, !- Demand Side Inlet Node A
  {3a2900dd-704d-452f-bf99-acbba818c542}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3f3a6551-6397-4f71-b33b-18369b48ba98}, !- Demand Mixer Name
  {76b1aad7-3225-4df9-9689-f5eba65390a2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {96272aaa-c3ca-4c8d-9fcd-45f923fbfaa6}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {3086605c-3f97-4b7a-a086-220be2214f23}, !- Inlet Port
  {e1252928-8da3-4014-944b-e27a4ebd63d8}; !- Outlet Port

OS:Node,
  {05f3f5ad-a1bb-4374-b9d3-382450d28cd9}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {295d7622-774c-4a42-92a2-dba6a9ab298c}, !- Inlet Port
  {3a2900dd-704d-452f-bf99-acbba818c542}; !- Outlet Port

OS:Connection,
  {3086605c-3f97-4b7a-a086-220be2214f23}, !- Handle
  {54c361cd-cf51-4377-9ea6-fea5f3bc6899}, !- Name
  {3df46960-fea4-470c-9445-73afe5ef5de0}, !- Source Object
  9,                                      !- Outlet Port
  {96272aaa-c3ca-4c8d-9fcd-45f923fbfaa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a2900dd-704d-452f-bf99-acbba818c542}, !- Handle
  {0566b9e3-afc8-456e-b44f-87445c22f4f1}, !- Name
  {05f3f5ad-a1bb-4374-b9d3-382450d28cd9}, !- Source Object
  3,                                      !- Outlet Port
  {3df46960-fea4-470c-9445-73afe5ef5de0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {03d8de73-5aa3-414f-9a5a-d987e9873974}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {66fddb02-3e83-462a-9184-f5b7eca0b1ef}, !- Inlet Port
  {4b5b4325-7f4a-4d77-aae4-cf66c3f14bba}; !- Outlet Port

OS:Node,
  {2064edaa-828f-4c37-ada3-f5a5666c0e5e}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {184bddfa-b728-4dcd-bdf5-9bbfae00447e}, !- Inlet Port
  {98216a1c-f76d-4107-b7a2-f7426c16e8f1}; !- Outlet Port

OS:Node,
  {99541456-7e65-4635-aa81-b9671b2465d3}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {467241c0-b5ae-4cb6-93f2-52295ea3bbc3}, !- Inlet Port
  {1f590404-b763-4c43-9c9c-d49a99e20372}; !- Outlet Port

OS:Connection,
  {66fddb02-3e83-462a-9184-f5b7eca0b1ef}, !- Handle
  {55ebb057-674a-4f89-b0da-feddbcd8fd25}, !- Name
  {3df46960-fea4-470c-9445-73afe5ef5de0}, !- Source Object
  11,                                     !- Outlet Port
  {03d8de73-5aa3-414f-9a5a-d987e9873974}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98216a1c-f76d-4107-b7a2-f7426c16e8f1}, !- Handle
  {464137aa-bef6-4478-8c92-3fd17bf79870}, !- Name
  {2064edaa-828f-4c37-ada3-f5a5666c0e5e}, !- Source Object
  3,                                      !- Outlet Port
  {3df46960-fea4-470c-9445-73afe5ef5de0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {76b1aad7-3225-4df9-9689-f5eba65390a2}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {4b5b4325-7f4a-4d77-aae4-cf66c3f14bba}, !- Inlet Node Name
  {d5da8520-5af0-4395-88ac-b2fdfbb6f748}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3f3a6551-6397-4f71-b33b-18369b48ba98}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {184bddfa-b728-4dcd-bdf5-9bbfae00447e}, !- Outlet Node Name
  {d5a52162-eb95-4661-a769-a5cdd5fd11f1}; !- Inlet Node Name 1

OS:Connection,
  {4b5b4325-7f4a-4d77-aae4-cf66c3f14bba}, !- Handle
  {c5a573a9-034a-42d4-81ed-5779a090f8a3}, !- Name
  {03d8de73-5aa3-414f-9a5a-d987e9873974}, !- Source Object
  3,                                      !- Outlet Port
  {76b1aad7-3225-4df9-9689-f5eba65390a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {184bddfa-b728-4dcd-bdf5-9bbfae00447e}, !- Handle
  {b3885c8e-68b6-4816-8b5e-6fd31bcc0e8a}, !- Name
  {3f3a6551-6397-4f71-b33b-18369b48ba98}, !- Source Object
  2,                                      !- Outlet Port
  {2064edaa-828f-4c37-ada3-f5a5666c0e5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c06191e0-2cc5-4a1e-8d5c-4e5f71827d90}, !- Handle
  {3df46960-fea4-470c-9445-73afe5ef5de0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {be37956b-6a17-4849-8795-4cbf8bd2ad06}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {d8ac162e-b2d6-4159-89da-b0900e7fdc21}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {559cba0e-5009-4b57-bebb-8ba0ca2443c6}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {eac4f722-4893-4357-9e20-7a7826e34ac3}, !- Control Zone Name
  {05f3f5ad-a1bb-4374-b9d3-382450d28cd9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {b31398fb-84dc-496a-9a80-032b56578f11}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {ea766c2b-440f-43bc-b5d5-e176eb5847f4}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5a1494f1-0c67-4903-8b75-1371e0e4387c}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {15965063-b901-427d-b78e-3c5bf437f240}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2c1e1b03-bd1f-41ff-b5c8-3dda6bd9c04b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4dbd674d-7f02-48b5-a94b-3df947543375}, !- Energy Input Ratio Function of Temperature Curve Name
  {b17b4b02-09b4-4cb4-aa00-6cd5428f4091}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {33cfba4e-d5f1-472b-b78d-4a0ccdb2ee7d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {15965063-b901-427d-b78e-3c5bf437f240}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2c1e1b03-bd1f-41ff-b5c8-3dda6bd9c04b}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4dbd674d-7f02-48b5-a94b-3df947543375}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {b17b4b02-09b4-4cb4-aa00-6cd5428f4091}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {33cfba4e-d5f1-472b-b78d-4a0ccdb2ee7d}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {a461579f-2b57-431c-98da-3e7a1893bcae}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Fan, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61f7b01e-0552-4224-9078-feb421a23587}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c2909240-5a89-4462-a8c7-4585c6146259}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {61f7b01e-0552-4224-9078-feb421a23587}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c2909240-5a89-4462-a8c7-4585c6146259}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {1a167942-e2b4-4450-85ec-964fc1c7f85e}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {eac4f722-4893-4357-9e20-7a7826e34ac3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  {82af5fee-47a2-4859-b035-470352a3939c}, !- Air Inlet Node Name
  {295d7622-774c-4a42-92a2-dba6a9ab298c}, !- Air Outlet Node Name
  {a461579f-2b57-431c-98da-3e7a1893bcae}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Supply Air Fan Operating Mode Schedule Name
  {b31398fb-84dc-496a-9a80-032b56578f11}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5a1494f1-0c67-4903-8b75-1371e0e4387c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ea766c2b-440f-43bc-b5d5-e176eb5847f4}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {295d7622-774c-4a42-92a2-dba6a9ab298c}, !- Handle
  {8b82e909-cce0-4746-acaf-5aa5f4701fe5}, !- Name
  {1a167942-e2b4-4450-85ec-964fc1c7f85e}, !- Source Object
  7,                                      !- Outlet Port
  {05f3f5ad-a1bb-4374-b9d3-382450d28cd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fd9ce0ad-9133-4840-a678-3d7b24bf8485}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2c6dbb37-b792-4f3b-8409-c297a24b883e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2c6dbb37-b792-4f3b-8409-c297a24b883e}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c322aa09-8ca4-4797-9976-860993beb749}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC OA System, !- Name
  {fd9ce0ad-9133-4840-a678-3d7b24bf8485}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {38cf2536-7112-4d63-beab-5149eb950961}, !- Mixed Air Node Name
  {7c986712-5d10-45e0-b74a-fb198b665ccf}, !- Outdoor Air Stream Node Name
  {19b8e6a4-58ff-4ada-9022-b38f697a718e}, !- Relief Air Stream Node Name
  {e1252928-8da3-4014-944b-e27a4ebd63d8}; !- Return Air Stream Node Name

OS:Node,
  {6da6132c-7de3-4a54-83fa-627a5445bb45}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7c986712-5d10-45e0-b74a-fb198b665ccf}; !- Outlet Port

OS:Connection,
  {7c986712-5d10-45e0-b74a-fb198b665ccf}, !- Handle
  {59202888-7a1c-4c1f-9169-c00bf4df7f29}, !- Name
  {6da6132c-7de3-4a54-83fa-627a5445bb45}, !- Source Object
  3,                                      !- Outlet Port
  {c322aa09-8ca4-4797-9976-860993beb749}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {470676be-ffde-4eb2-b08a-65f7f268bb4c}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {19b8e6a4-58ff-4ada-9022-b38f697a718e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19b8e6a4-58ff-4ada-9022-b38f697a718e}, !- Handle
  {ff465d2a-bad7-4671-996e-b3e7bf7295eb}, !- Name
  {c322aa09-8ca4-4797-9976-860993beb749}, !- Source Object
  7,                                      !- Outlet Port
  {470676be-ffde-4eb2-b08a-65f7f268bb4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5bf918d-6128-45cc-87e2-94579407b697}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {38cf2536-7112-4d63-beab-5149eb950961}, !- Inlet Port
  {82af5fee-47a2-4859-b035-470352a3939c}; !- Outlet Port

OS:Connection,
  {e1252928-8da3-4014-944b-e27a4ebd63d8}, !- Handle
  {f3d2d182-5db8-4abb-8865-bfbe281fc94f}, !- Name
  {96272aaa-c3ca-4c8d-9fcd-45f923fbfaa6}, !- Source Object
  3,                                      !- Outlet Port
  {c322aa09-8ca4-4797-9976-860993beb749}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {38cf2536-7112-4d63-beab-5149eb950961}, !- Handle
  {254648de-acbf-464d-8d72-961a7a797324}, !- Name
  {c322aa09-8ca4-4797-9976-860993beb749}, !- Source Object
  5,                                      !- Outlet Port
  {f5bf918d-6128-45cc-87e2-94579407b697}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82af5fee-47a2-4859-b035-470352a3939c}, !- Handle
  {f76e988e-aaa2-463a-99a0-25c42aa14e93}, !- Name
  {f5bf918d-6128-45cc-87e2-94579407b697}, !- Source Object
  3,                                      !- Outlet Port
  {1a167942-e2b4-4450-85ec-964fc1c7f85e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d8ac162e-b2d6-4159-89da-b0900e7fdc21}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {cbf8b9db-545c-4b4f-b085-916c9af070f7}, !- Control Zone or Zone List Name
  {9c8f7833-645b-4ddf-a3c5-fb3a675a26e2}, !- Cooling Control Zone or Zone List Name
  {cd169dc3-e572-44b1-87fa-21f9cd755de7}, !- Heating Control Zone or Zone List Name
  {d35767e2-7ce4-46be-b365-0fdb480d0381}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cbf8b9db-545c-4b4f-b085-916c9af070f7}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {9c8f7833-645b-4ddf-a3c5-fb3a675a26e2}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cd169dc3-e572-44b1-87fa-21f9cd755de7}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d35767e2-7ce4-46be-b365-0fdb480d0381}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8f859189-6cf3-40f3-83f0-71c3ba7a8470}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Diffuser, !- Name
  {d6d182bd-8698-490f-b68a-a95af374813b}, !- Availability Schedule Name
  {f7294657-863e-41a2-aa8d-83c11a1660d9}, !- Air Inlet Node Name
  {467241c0-b5ae-4cb6-93f2-52295ea3bbc3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e8026158-e58b-444e-8fd7-36883fe0b19d}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_a - Story Ground Return Air Node, !- Name
  {80f50955-c1d5-409a-81bc-30d4e6be0693}, !- Inlet Port
  {d5a52162-eb95-4661-a769-a5cdd5fd11f1}; !- Outlet Port

OS:Connection,
  {1f590404-b763-4c43-9c9c-d49a99e20372}, !- Handle
  {157c5ab4-8de3-438f-8415-d60f18331fb0}, !- Name
  {99541456-7e65-4635-aa81-b9671b2465d3}, !- Source Object
  3,                                      !- Outlet Port
  {1341aed0-5895-455e-8b93-3fe997387953}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80f50955-c1d5-409a-81bc-30d4e6be0693}, !- Handle
  {79bbd037-34c6-4fa9-a104-2f8668608e1b}, !- Name
  {48cd4abc-b6fb-4c50-b64f-f3c12efcdd4d}, !- Source Object
  3,                                      !- Outlet Port
  {e8026158-e58b-444e-8fd7-36883fe0b19d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5a52162-eb95-4661-a769-a5cdd5fd11f1}, !- Handle
  {33bbc08c-fd99-4d72-8b90-c063331cc5f8}, !- Name
  {e8026158-e58b-444e-8fd7-36883fe0b19d}, !- Source Object
  3,                                      !- Outlet Port
  {3f3a6551-6397-4f71-b33b-18369b48ba98}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0611e956-b060-4803-8ca4-9ec2d7b96a32}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {d5da8520-5af0-4395-88ac-b2fdfbb6f748}, !- Inlet Port
  {f7294657-863e-41a2-aa8d-83c11a1660d9}; !- Outlet Port

OS:Connection,
  {d5da8520-5af0-4395-88ac-b2fdfbb6f748}, !- Handle
  {03a17017-3607-42d2-b52e-f1af0703e24b}, !- Name
  {76b1aad7-3225-4df9-9689-f5eba65390a2}, !- Source Object
  3,                                      !- Outlet Port
  {0611e956-b060-4803-8ca4-9ec2d7b96a32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7294657-863e-41a2-aa8d-83c11a1660d9}, !- Handle
  {640635e1-d45d-4bc8-ac19-1a53014e6f28}, !- Name
  {0611e956-b060-4803-8ca4-9ec2d7b96a32}, !- Source Object
  3,                                      !- Outlet Port
  {8f859189-6cf3-40f3-83f0-71c3ba7a8470}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {467241c0-b5ae-4cb6-93f2-52295ea3bbc3}, !- Handle
  {e5f8c32e-198f-4c74-899e-d440bc45d875}, !- Name
  {8f859189-6cf3-40f3-83f0-71c3ba7a8470}, !- Source Object
  4,                                      !- Outlet Port
  {99541456-7e65-4635-aa81-b9671b2465d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Parameters,
  {6aad4574-ccdf-4bb5-be65-10fc8d5e95b7}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

