
OS:Version,
  {17deeb93-7acb-4765-9668-5d048d8d307f}, !- Handle
  3.1.0;                                  !- Version Identifier

OS:WeatherFile,
  {e2582bfa-bda3-4942-afaf-1700f0579507}, !- Handle
  Climate Zone 3,                         !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  CTZRV2,                                 !- Data Source
  724930,                                 !- WMO Number
  28.51768858,                            !- Latitude {deg}
  -81.3790388,                            !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  2,                                      !- Elevation {m}
  /Users/llin/Documents/repo/edv-experiment-1/data/weather/temporary/temporary.epw, !- Url
  ;                                       !- Checksum

OS:Site,
  {8c3e9abd-63a2-4ed4-aeda-869a55e855d3}, !- Handle
  Climate Zone 3_CA_USA,                  !- Name
  28.51768858,                            !- Latitude {deg}
  -81.3790388,                            !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  2,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:Site:WaterMainsTemperature,
  {ec5c481f-3ff4-44b4-9dcf-50454d120d40}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  14.1416666666667,                       !- Annual Average Outdoor Air Temperature {C}
  7.8;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:ClimateZones,
  {c1b45061-68c9-408a-9d53-47a3418496c3}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  3C;                                     !- Climate Zone Value 1

OS:SizingPeriod:DesignDay,
  {dd86660b-24f2-4740-92cd-13b03ab2c5a4}, !- Handle
  Climate Zone 3 Ann Clg .4% Condns WB=>MDB, !- Name
  25.5,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  19.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.367,                                  !- ASHRAE Taub {dimensionless}
  2.428;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6bb26f4c-0e35-42be-9b3e-5e8cbd7d5a71}, !- Handle
  Climate Zone 3 Ann Clg .4% Condns DB=>MWB, !- Name
  27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  18.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.367,                                  !- ASHRAE Taub {dimensionless}
  2.428;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {fd3895ca-513a-4c01-9be7-e81ce89b2074}, !- Handle
  Climate Zone 3 Ann Htg 99.6% Condns DB, !- Name
  2.9,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  2.9,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:YearDescription,
  {3ee432da-bace-48c0-af85-7ba558a5c666}, !- Handle
  2019,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:SpaceType,
  {01eced26-2c81-4136-9ed8-4668c145135f}, !- Handle
  SmallOffice WholeBuilding - Sm Office - DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {d6ffaac8-0805-4f59-afba-e31b58983cdb}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {5942d99e-efc9-4cd4-ad86-a821f3f6f4c8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Building,
  {4f08a838-64a3-4fc7-a751-6ff4282ae9b5}, !- Handle
  DOE Ref 1980-2004|SmallOffice|SmallOffice, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {aa77feac-fab3-4bb4-a2bd-8cc5a1b94018}, !- Default Construction Set Name
  {07db07b8-6d29-4580-81ba-073a40de4ef8}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:BuildingStory,
  {8b30073a-cabe-4751-81e4-c6be735ff670}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {231d4d1f-73de-46e0-8262-f15a63f528e2}, !- Handle
  SmallOffice WholeBuilding - Sm Office A end_a - Story Ground, !- Name
  {01eced26-2c81-4136-9ed8-4668c145135f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -11.860793747469,                       !- X Origin {m}
  -7.90719583164601,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8b30073a-cabe-4751-81e4-c6be735ff670}, !- Building Story Name
  {401a1392-50ea-4424-8d60-0587ad267eca}; !- Thermal Zone Name

OS:Surface,
  {1fc088dc-03f1-4874-afdf-e167bc7bb40b}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {231d4d1f-73de-46e0-8262-f15a63f528e2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -1.77635683940025e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0204bf8d-995c-43f5-a4ce-ad05d10e29be}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {231d4d1f-73de-46e0-8262-f15a63f528e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f872c8a4-010c-473e-92ed-dcc11a8246fd}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {231d4d1f-73de-46e0-8262-f15a63f528e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc1762fd-dfdb-4d7c-b879-a38aefbf2179}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {186f2728-d0f9-4d55-a99c-1203d02f7537}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {231d4d1f-73de-46e0-8262-f15a63f528e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0015ebbc-7ba4-41d9-a7f3-164f4d2d5fa0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.77635683940025e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, -1.77635683940025e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc0d2a3f-6001-4839-8caa-b4f0bd8deadc}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {231d4d1f-73de-46e0-8262-f15a63f528e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -1.77635683940025e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -1.77635683940025e-15, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32b68e74-ceb4-4ee7-a18a-7a56d619e7ab}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {231d4d1f-73de-46e0-8262-f15a63f528e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.77635683940025e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {401a1392-50ea-4424-8d60-0587ad267eca}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4126b8ac-2e5a-4f0a-854d-538413861004}, !- Zone Air Inlet Port List
  {a287c0ba-695b-4a45-98f0-fe00d16e8cc8}, !- Zone Air Exhaust Port List
  {228475a4-0a35-477d-b291-1b8973500948}, !- Zone Air Node Name
  {c156e79e-8948-4ffa-bfe1-bba60fcfcfb1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8fbd0e17-dd3d-4025-a58c-3444ac9a7aa3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24b6e32b-c4a0-4cab-a918-1c4e35e6687f}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_a - Story Ground Zone Air Node, !- Name
  {228475a4-0a35-477d-b291-1b8973500948}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {228475a4-0a35-477d-b291-1b8973500948}, !- Handle
  {c074d15a-1ac2-42b5-a7ee-e8dfecaf056c}, !- Name
  {401a1392-50ea-4424-8d60-0587ad267eca}, !- Source Object
  11,                                     !- Outlet Port
  {24b6e32b-c4a0-4cab-a918-1c4e35e6687f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4126b8ac-2e5a-4f0a-854d-538413861004}, !- Handle
  {19a635ea-adf5-461f-851c-10abf6eb6cb9}, !- Name
  {401a1392-50ea-4424-8d60-0587ad267eca}, !- HVAC Component
  {276ad423-20d5-4707-84d2-7418e2c26a69}; !- Port 1

OS:PortList,
  {a287c0ba-695b-4a45-98f0-fe00d16e8cc8}, !- Handle
  {afe01348-6f50-4976-bd6f-827f7a7623ed}, !- Name
  {401a1392-50ea-4424-8d60-0587ad267eca}; !- HVAC Component

OS:PortList,
  {c156e79e-8948-4ffa-bfe1-bba60fcfcfb1}, !- Handle
  {10862e75-63c1-48f3-987e-4324ab3f2beb}, !- Name
  {401a1392-50ea-4424-8d60-0587ad267eca}, !- HVAC Component
  {f7d3c665-cd17-427c-bd72-5e734b35d514}; !- Port 1

OS:Sizing:Zone,
  {bd01e1d8-6c14-4316-97fb-7d6a390a73cc}, !- Handle
  {401a1392-50ea-4424-8d60-0587ad267eca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {81fa72de-7d26-49b1-939b-d48b8e326632}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {401a1392-50ea-4424-8d60-0587ad267eca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9f193d90-17a2-43d2-93ba-4ecd69b036a7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5cf81ae8-a190-4f7f-ba8a-6d039ae6e58d}, !- Handle
  SmallOffice WholeBuilding - Sm Office B end_a - Story Ground, !- Name
  {01eced26-2c81-4136-9ed8-4668c145135f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -11.860793747469,                       !- X Origin {m}
  -3.33519583164601,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8b30073a-cabe-4751-81e4-c6be735ff670}, !- Building Story Name
  {a10b6224-37d5-4654-8f3c-3d7442b900ee}; !- Thermal Zone Name

OS:Surface,
  {122c1d3c-29b3-45a0-8d14-03e10f51f611}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5cf81ae8-a190-4f7f-ba8a-6d039ae6e58d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 6.67039166329202, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 6.67039166329202, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -2.22044604925031e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {625dc00c-8081-4d5f-80a3-04c237653779}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cf81ae8-a190-4f7f-ba8a-6d039ae6e58d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 6.67039166329202, 3.048, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 6.67039166329202, 0, !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35e2b043-6816-438b-84fc-491e03c463a5}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cf81ae8-a190-4f7f-ba8a-6d039ae6e58d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3b3053f-ce40-4726-be5e-2a2730dd65c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 6.67039166329202, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 6.67039166329202, 0,             !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 6.67039166329202, 0, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 6.67039166329202, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bf6468d-bd9a-46ab-8dcb-9b6f2ed79af0}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cf81ae8-a190-4f7f-ba8a-6d039ae6e58d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7926d3cf-c43e-43be-8a73-82fa2695c55a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.22044604925031e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, -2.22044604925031e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 6.67039166329202, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 6.67039166329202, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc1762fd-dfdb-4d7c-b879-a38aefbf2179}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cf81ae8-a190-4f7f-ba8a-6d039ae6e58d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f872c8a4-010c-473e-92ed-dcc11a8246fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -2.22044604925031e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -2.22044604925031e-15, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1487ba7-1593-4699-aa4b-403ed2872c6d}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5cf81ae8-a190-4f7f-ba8a-6d039ae6e58d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.22044604925031e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 6.67039166329202, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 6.67039166329202, 3.048, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a10b6224-37d5-4654-8f3c-3d7442b900ee}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7711e3f3-a35f-4d66-8855-c1cc31864288}, !- Zone Air Inlet Port List
  {fc77cba7-5034-420d-8303-c019f831deea}, !- Zone Air Exhaust Port List
  {a26fbf07-a212-45a8-91ac-36730a691666}, !- Zone Air Node Name
  {9152b2e3-7eba-4440-ab2a-fc1fe615951c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d6c7af8e-b223-4407-91d2-74c668a1fe1d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06dc3c06-cbaa-4439-8133-71b7f19225ce}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_a - Story Ground Zone Air Node, !- Name
  {a26fbf07-a212-45a8-91ac-36730a691666}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a26fbf07-a212-45a8-91ac-36730a691666}, !- Handle
  {21966648-02ff-40f6-86bb-5c5303b77f0f}, !- Name
  {a10b6224-37d5-4654-8f3c-3d7442b900ee}, !- Source Object
  11,                                     !- Outlet Port
  {06dc3c06-cbaa-4439-8133-71b7f19225ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7711e3f3-a35f-4d66-8855-c1cc31864288}, !- Handle
  {cd6e24c2-1034-461d-b49c-466a77cbbf9e}, !- Name
  {a10b6224-37d5-4654-8f3c-3d7442b900ee}, !- HVAC Component
  {c6066d04-1c02-484f-b515-82b351d04d5b}; !- Port 1

OS:PortList,
  {fc77cba7-5034-420d-8303-c019f831deea}, !- Handle
  {3f0e5d06-0a9b-4cf4-9d8d-7d3e83a5e0ef}, !- Name
  {a10b6224-37d5-4654-8f3c-3d7442b900ee}; !- HVAC Component

OS:PortList,
  {9152b2e3-7eba-4440-ab2a-fc1fe615951c}, !- Handle
  {b2a19e14-8205-45eb-bee4-d0ae403644c7}, !- Name
  {a10b6224-37d5-4654-8f3c-3d7442b900ee}, !- HVAC Component
  {1c73a9d5-a6ab-4b68-8ee0-f82a1edde5c4}; !- Port 1

OS:Sizing:Zone,
  {fa9ebe99-d4e5-4362-8d18-6a0dad976f06}, !- Handle
  {a10b6224-37d5-4654-8f3c-3d7442b900ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0a42e19e-9ed4-475b-99ae-9a5cd83f24e1}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {a10b6224-37d5-4654-8f3c-3d7442b900ee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e1a35473-b501-46d4-b8bf-f8118cb26575}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e1133877-3c2e-4c0d-9052-7791cc7ebe0f}, !- Handle
  SmallOffice WholeBuilding - Sm Office C end_a - Story Ground, !- Name
  {01eced26-2c81-4136-9ed8-4668c145135f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -11.860793747469,                       !- X Origin {m}
  3.33519583164601,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8b30073a-cabe-4751-81e4-c6be735ff670}, !- Building Story Name
  {a1f7373e-fa37-4c45-ba08-cf2aeceaa2d4}; !- Thermal Zone Name

OS:Surface,
  {6e0e35cc-58cb-4e9f-a5ff-6e74d3e32e7e}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1133877-3c2e-4c0d-9052-7791cc7ebe0f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 2.22044604925031e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {178123ae-6d13-4e76-8d83-0fc4ea80bdf3}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1133877-3c2e-4c0d-9052-7791cc7ebe0f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40ee47c4-e869-4078-b235-5902e5b1ef3c}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1133877-3c2e-4c0d-9052-7791cc7ebe0f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2519317-bac5-4ce1-ae5f-6f76b9bc4cee}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1133877-3c2e-4c0d-9052-7791cc7ebe0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6eb39cdb-b77f-4269-867d-7eeb5d51ef2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.22044604925031e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 2.22044604925031e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3b3053f-ce40-4726-be5e-2a2730dd65c4}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1133877-3c2e-4c0d-9052-7791cc7ebe0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35e2b043-6816-438b-84fc-491e03c463a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 2.22044604925031e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 2.22044604925031e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc87e2fa-7909-4e48-8db5-9bac3e41b68a}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e1133877-3c2e-4c0d-9052-7791cc7ebe0f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.22044604925031e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a1f7373e-fa37-4c45-ba08-cf2aeceaa2d4}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ed1327b-6524-47f4-9d0a-f795b3cdcba4}, !- Zone Air Inlet Port List
  {8e0b506a-2a19-48c2-a219-f478ee6f1e68}, !- Zone Air Exhaust Port List
  {d57988ad-62da-4117-b347-96755a9b47d9}, !- Zone Air Node Name
  {2c13a24e-1d41-4949-ac23-30d1bf0cf6b2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {88d418a6-0f1b-4ad4-bd32-17984e260b75}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db4032f8-7ab6-4478-bf47-392875ac4f69}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_a - Story Ground Zone Air Node, !- Name
  {d57988ad-62da-4117-b347-96755a9b47d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d57988ad-62da-4117-b347-96755a9b47d9}, !- Handle
  {b952b3a8-a4be-4fd4-8359-cf842f67654b}, !- Name
  {a1f7373e-fa37-4c45-ba08-cf2aeceaa2d4}, !- Source Object
  11,                                     !- Outlet Port
  {db4032f8-7ab6-4478-bf47-392875ac4f69}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ed1327b-6524-47f4-9d0a-f795b3cdcba4}, !- Handle
  {5dca8696-9f5e-47b1-a9b5-9347028f79b5}, !- Name
  {a1f7373e-fa37-4c45-ba08-cf2aeceaa2d4}, !- HVAC Component
  {bbb660c3-b26c-46a1-b73f-d09176d06514}; !- Port 1

OS:PortList,
  {8e0b506a-2a19-48c2-a219-f478ee6f1e68}, !- Handle
  {3481610a-14ef-453b-9a9b-320edf65848e}, !- Name
  {a1f7373e-fa37-4c45-ba08-cf2aeceaa2d4}; !- HVAC Component

OS:PortList,
  {2c13a24e-1d41-4949-ac23-30d1bf0cf6b2}, !- Handle
  {3534935e-bbef-489a-8e1e-0481c10125d8}, !- Name
  {a1f7373e-fa37-4c45-ba08-cf2aeceaa2d4}, !- HVAC Component
  {7ea5ebec-0779-4c1d-a34b-8ab4e9119c37}; !- Port 1

OS:Sizing:Zone,
  {f0c0a1a8-f1ec-440e-bb2e-3528ecde4101}, !- Handle
  {a1f7373e-fa37-4c45-ba08-cf2aeceaa2d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {260afad7-7357-478e-b5cc-a4dbdba35677}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {a1f7373e-fa37-4c45-ba08-cf2aeceaa2d4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7d48bd3b-a509-456c-adca-23768504059a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c9ef54f0-2196-42e7-8044-709b0b75e3e0}, !- Handle
  SmallOffice WholeBuilding - Sm Office A  - Story Ground, !- Name
  {01eced26-2c81-4136-9ed8-4668c145135f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.28879374746901,                      !- X Origin {m}
  -7.90719583164601,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8b30073a-cabe-4751-81e4-c6be735ff670}, !- Building Story Name
  {056e2686-c22d-41be-9f03-eed90f4cdd5d}; !- Thermal Zone Name

OS:Surface,
  {639169d9-8a57-466a-a35d-d4865d2c165e}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c9ef54f0-2196-42e7-8044-709b0b75e3e0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  14.577587494938, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  14.577587494938, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0015ebbc-7ba4-41d9-a7f3-164f4d2d5fa0}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef54f0-2196-42e7-8044-709b0b75e3e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {186f2728-d0f9-4d55-a99c-1203d02f7537}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f253e65-ca2d-4f82-b93c-50b7afaa4c08}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef54f0-2196-42e7-8044-709b0b75e3e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aecaf3a-7db6-4cc1-96d1-502b22680818}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.577587494938, 4.572, 3.048,          !- X,Y,Z Vertex 1 {m}
  14.577587494938, 4.572, 0,              !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04825f8e-a11f-48ff-be2a-d57d10b35ebc}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef54f0-2196-42e7-8044-709b0b75e3e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dd80884-e8ea-4545-b16e-5005f9d6a565}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.577587494938, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  14.577587494938, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.577587494938, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  14.577587494938, 4.572, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a073ef4-2802-4465-af71-2f6ab9e0b241}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ef54f0-2196-42e7-8044-709b0b75e3e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.577587494938, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  14.577587494938, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da9aad2f-ff81-493a-8704-f7277c79e9a3}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9ef54f0-2196-42e7-8044-709b0b75e3e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.577587494938, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  14.577587494938, 4.572, 3.048,          !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {056e2686-c22d-41be-9f03-eed90f4cdd5d}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1bd00efc-7fb1-4d01-9afe-6fe6c0bdb278}, !- Zone Air Inlet Port List
  {a877e47b-9b91-4357-8c09-4b0082d98a11}, !- Zone Air Exhaust Port List
  {7786823a-f323-40aa-91ac-d4f739b2f777}, !- Zone Air Node Name
  {6cbc630c-aed4-40ea-87e6-dced7bd7337c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {615170de-a770-484b-a31b-8dcd5ec6f74d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98fd342b-905c-4070-8a4e-a23be74f3272}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A  - Story Ground Zone Air Node, !- Name
  {7786823a-f323-40aa-91ac-d4f739b2f777}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7786823a-f323-40aa-91ac-d4f739b2f777}, !- Handle
  {6736d2bf-8442-494b-b336-6b0fdc6f314d}, !- Name
  {056e2686-c22d-41be-9f03-eed90f4cdd5d}, !- Source Object
  11,                                     !- Outlet Port
  {98fd342b-905c-4070-8a4e-a23be74f3272}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1bd00efc-7fb1-4d01-9afe-6fe6c0bdb278}, !- Handle
  {b6d9d3c5-88ee-4a62-89cd-1254dcf03751}, !- Name
  {056e2686-c22d-41be-9f03-eed90f4cdd5d}, !- HVAC Component
  {e7f27c71-3b6d-46de-8e61-8d8dae31c08d}; !- Port 1

OS:PortList,
  {a877e47b-9b91-4357-8c09-4b0082d98a11}, !- Handle
  {d4a419c2-e7ef-43db-a94c-78cd65734835}, !- Name
  {056e2686-c22d-41be-9f03-eed90f4cdd5d}; !- HVAC Component

OS:PortList,
  {6cbc630c-aed4-40ea-87e6-dced7bd7337c}, !- Handle
  {69772784-1bdc-45f0-a091-aaec95dce334}, !- Name
  {056e2686-c22d-41be-9f03-eed90f4cdd5d}, !- HVAC Component
  {f328273d-74f5-4ac9-b714-bd8e6eee239e}; !- Port 1

OS:Sizing:Zone,
  {62e6e222-5d14-4bc2-a0c9-29d597ba74a2}, !- Handle
  {056e2686-c22d-41be-9f03-eed90f4cdd5d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5ae150a0-2649-4431-97dd-4e9ef482a705}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {056e2686-c22d-41be-9f03-eed90f4cdd5d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {23e6f6c2-ebc1-42c7-b93c-30d3777e8e26}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a0c8adf9-298c-4306-8d29-5fd28e9e746d}, !- Handle
  SmallOffice WholeBuilding - Sm Office B  - Story Ground, !- Name
  {01eced26-2c81-4136-9ed8-4668c145135f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.28879374746901,                      !- X Origin {m}
  -3.33519583164601,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8b30073a-cabe-4751-81e4-c6be735ff670}, !- Building Story Name
  {4ee97300-ba76-4f7b-8d72-3bebc0253009}; !- Thermal Zone Name

OS:Surface,
  {ce5b168d-1122-4478-ad5b-d2cd843ef464}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a0c8adf9-298c-4306-8d29-5fd28e9e746d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 6.67039166329202, 0, !- X,Y,Z Vertex 2 {m}
  14.577587494938, 6.67039166329202, 0,   !- X,Y,Z Vertex 3 {m}
  14.577587494938, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7926d3cf-c43e-43be-8a73-82fa2695c55a}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0c8adf9-298c-4306-8d29-5fd28e9e746d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bf6468d-bd9a-46ab-8dcb-9b6f2ed79af0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 6.67039166329202, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 6.67039166329202, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b52c745-d969-42cc-b0ad-ced7e71b5f0a}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0c8adf9-298c-4306-8d29-5fd28e9e746d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbaa6da3-19bc-4ada-aaee-4c6c2deed13e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.577587494938, 6.67039166329202, 3.048, !- X,Y,Z Vertex 1 {m}
  14.577587494938, 6.67039166329202, 0,   !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 6.67039166329202, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 6.67039166329202, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4692487e-98bc-45ec-a112-41514338b70f}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0c8adf9-298c-4306-8d29-5fd28e9e746d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0edeadf-f6a0-48c6-9493-957f55e6afc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.577587494938, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  14.577587494938, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.577587494938, 6.67039166329202, 0,   !- X,Y,Z Vertex 3 {m}
  14.577587494938, 6.67039166329202, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aecaf3a-7db6-4cc1-96d1-502b22680818}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0c8adf9-298c-4306-8d29-5fd28e9e746d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f253e65-ca2d-4f82-b93c-50b7afaa4c08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.577587494938, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  14.577587494938, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2f87b7c-3a06-40a3-983a-b26ec4073d43}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a0c8adf9-298c-4306-8d29-5fd28e9e746d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.577587494938, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  14.577587494938, 6.67039166329202, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 6.67039166329202, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4ee97300-ba76-4f7b-8d72-3bebc0253009}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7adbe94-97dc-4f32-a328-7cae5cda191d}, !- Zone Air Inlet Port List
  {8d051fde-6452-4782-8090-be45a953d2e8}, !- Zone Air Exhaust Port List
  {6ffa507f-39bc-43ad-9951-f120c6a5435f}, !- Zone Air Node Name
  {ba401523-27cb-41e2-bba5-a0ef517a4f75}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b3cc725d-3c1b-4c59-9eb3-2549492127d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19320032-16c7-47d8-8498-b217953f2974}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B  - Story Ground Zone Air Node, !- Name
  {6ffa507f-39bc-43ad-9951-f120c6a5435f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ffa507f-39bc-43ad-9951-f120c6a5435f}, !- Handle
  {79bfb430-2a1b-4f26-9b79-e9cbad768827}, !- Name
  {4ee97300-ba76-4f7b-8d72-3bebc0253009}, !- Source Object
  11,                                     !- Outlet Port
  {19320032-16c7-47d8-8498-b217953f2974}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7adbe94-97dc-4f32-a328-7cae5cda191d}, !- Handle
  {3aac4747-4f0b-4789-9e58-c54f8e1c2ec9}, !- Name
  {4ee97300-ba76-4f7b-8d72-3bebc0253009}, !- HVAC Component
  {62ccbf2a-2ac9-4eee-bcaf-cc01da20f441}; !- Port 1

OS:PortList,
  {8d051fde-6452-4782-8090-be45a953d2e8}, !- Handle
  {c0e095ad-da4a-4eaf-b458-70d849dd2cd4}, !- Name
  {4ee97300-ba76-4f7b-8d72-3bebc0253009}; !- HVAC Component

OS:PortList,
  {ba401523-27cb-41e2-bba5-a0ef517a4f75}, !- Handle
  {60c7d28d-f634-4985-bcce-99763436a160}, !- Name
  {4ee97300-ba76-4f7b-8d72-3bebc0253009}, !- HVAC Component
  {8222a282-959c-4fe6-841c-f102c1fc5cba}; !- Port 1

OS:Sizing:Zone,
  {5f873e7b-34f3-4e04-9983-4b3989a340cc}, !- Handle
  {4ee97300-ba76-4f7b-8d72-3bebc0253009}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aea29da4-fcf5-4d86-b13e-47c8b3c65103}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {4ee97300-ba76-4f7b-8d72-3bebc0253009}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ac658991-1f22-4108-be6a-d19a4f64cb98}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4991862d-78d1-4da6-9b61-8017f25ad276}, !- Handle
  SmallOffice WholeBuilding - Sm Office C  - Story Ground, !- Name
  {01eced26-2c81-4136-9ed8-4668c145135f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.28879374746901,                      !- X Origin {m}
  3.33519583164601,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8b30073a-cabe-4751-81e4-c6be735ff670}, !- Building Story Name
  {74a61771-5dd6-46a4-9fba-cc088a256096}; !- Thermal Zone Name

OS:Surface,
  {244143bd-38d9-4abe-b478-62d88d00690c}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4991862d-78d1-4da6-9b61-8017f25ad276}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  14.577587494938, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  14.577587494938, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6eb39cdb-b77f-4269-867d-7eeb5d51ef2b}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4991862d-78d1-4da6-9b61-8017f25ad276}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2519317-bac5-4ce1-ae5f-6f76b9bc4cee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b62f1c7f-683d-446d-a2e6-32fc4e4cead5}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4991862d-78d1-4da6-9b61-8017f25ad276}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.577587494938, 4.572, 3.048,          !- X,Y,Z Vertex 1 {m}
  14.577587494938, 4.572, 0,              !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1491e3f7-b6c5-4aab-b255-e060609c65c3}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4991862d-78d1-4da6-9b61-8017f25ad276}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26782347-0e57-4ad4-8d54-7c7cafcefedd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.577587494938, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  14.577587494938, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.577587494938, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  14.577587494938, 4.572, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbaa6da3-19bc-4ada-aaee-4c6c2deed13e}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4991862d-78d1-4da6-9b61-8017f25ad276}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b52c745-d969-42cc-b0ad-ced7e71b5f0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.577587494938, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  14.577587494938, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6f31704-6986-4653-8c66-2ccc29f00962}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4991862d-78d1-4da6-9b61-8017f25ad276}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.577587494938, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  14.577587494938, 4.572, 3.048,          !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {74a61771-5dd6-46a4-9fba-cc088a256096}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d51aaeb7-7ed1-4709-958f-b9f7ce7b6a4c}, !- Zone Air Inlet Port List
  {93c41b17-585a-40d6-9eab-45e5f3fb1ce0}, !- Zone Air Exhaust Port List
  {83e280a8-484d-41d3-a675-bd750e1c1545}, !- Zone Air Node Name
  {fd3743b5-ce4f-4d8c-98d2-d11f60f14d34}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f63a3c66-4314-452d-9408-99746a65f6d2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f7860faa-e98e-45dd-a195-8c375eb007f3}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C  - Story Ground Zone Air Node, !- Name
  {83e280a8-484d-41d3-a675-bd750e1c1545}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83e280a8-484d-41d3-a675-bd750e1c1545}, !- Handle
  {88fd859c-9699-4160-8272-cd7b9d7bd666}, !- Name
  {74a61771-5dd6-46a4-9fba-cc088a256096}, !- Source Object
  11,                                     !- Outlet Port
  {f7860faa-e98e-45dd-a195-8c375eb007f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d51aaeb7-7ed1-4709-958f-b9f7ce7b6a4c}, !- Handle
  {7c623e99-0c1b-4e48-8e8c-7fb13e3739b4}, !- Name
  {74a61771-5dd6-46a4-9fba-cc088a256096}, !- HVAC Component
  {4ef1d6a2-3422-458c-914a-b4dd5b66b6a8}; !- Port 1

OS:PortList,
  {93c41b17-585a-40d6-9eab-45e5f3fb1ce0}, !- Handle
  {e12ee9d7-f008-4b37-a054-1ec425384e84}, !- Name
  {74a61771-5dd6-46a4-9fba-cc088a256096}; !- HVAC Component

OS:PortList,
  {fd3743b5-ce4f-4d8c-98d2-d11f60f14d34}, !- Handle
  {f12a78c1-4a68-4a9e-a93e-92af4d0efa6f}, !- Name
  {74a61771-5dd6-46a4-9fba-cc088a256096}, !- HVAC Component
  {9a73feea-9d4b-41c2-bc94-28fefb5ded5a}; !- Port 1

OS:Sizing:Zone,
  {8327b2df-3e19-4d57-a1b5-0e854ec7474f}, !- Handle
  {74a61771-5dd6-46a4-9fba-cc088a256096}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c00242e9-94c2-4183-a394-333b4c1deafd}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {74a61771-5dd6-46a4-9fba-cc088a256096}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8341b7fb-8f7b-4d0d-b24b-bc315ce23f0e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c32b03b8-2d45-4f29-93a0-41331f7b1c9d}, !- Handle
  SmallOffice WholeBuilding - Sm Office A end_b - Story Ground, !- Name
  {01eced26-2c81-4136-9ed8-4668c145135f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.28879374746902,                       !- X Origin {m}
  -7.90719583164601,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8b30073a-cabe-4751-81e4-c6be735ff670}, !- Building Story Name
  {dd4a6632-5ac3-4fda-8355-3595c45f7732}; !- Thermal Zone Name

OS:Surface,
  {ecbf3716-3465-4c37-af5f-2e67ad01f1aa}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c32b03b8-2d45-4f29-93a0-41331f7b1c9d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dd80884-e8ea-4545-b16e-5005f9d6a565}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c32b03b8-2d45-4f29-93a0-41331f7b1c9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04825f8e-a11f-48ff-be2a-d57d10b35ebc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25e4f390-ca19-4135-9210-458f9ad7f22b}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c32b03b8-2d45-4f29-93a0-41331f7b1c9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edbe4c21-f78c-4cfa-b7d1-56963b7c292d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01581920-1aa2-4bda-bc51-e3d9085a2237}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c32b03b8-2d45-4f29-93a0-41331f7b1c9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cf26798-0c8d-486c-8a7c-45737fb4f8f4}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c32b03b8-2d45-4f29-93a0-41331f7b1c9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aef29889-a83a-4b17-8cd2-0f7794e4057b}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c32b03b8-2d45-4f29-93a0-41331f7b1c9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dd4a6632-5ac3-4fda-8355-3595c45f7732}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ab17ed4-3924-4393-8d4c-b8ad89e8f682}, !- Zone Air Inlet Port List
  {0d2b7767-f1d4-44ba-abbc-ff7c9f3e8365}, !- Zone Air Exhaust Port List
  {22f4101c-cef6-478a-b1b9-3c081ca26fd8}, !- Zone Air Node Name
  {3ad5666e-68f7-4dd4-b27f-6a25fb487374}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4516ab76-91e9-436e-9d7a-ccc103cc1605}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c451b8e2-215f-45aa-9518-f6437d1219d3}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground Zone Air Node, !- Name
  {22f4101c-cef6-478a-b1b9-3c081ca26fd8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22f4101c-cef6-478a-b1b9-3c081ca26fd8}, !- Handle
  {55f17f71-6f89-4f66-a539-efae95aa5fdb}, !- Name
  {dd4a6632-5ac3-4fda-8355-3595c45f7732}, !- Source Object
  11,                                     !- Outlet Port
  {c451b8e2-215f-45aa-9518-f6437d1219d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ab17ed4-3924-4393-8d4c-b8ad89e8f682}, !- Handle
  {439fe7e5-d8d8-4747-9736-c761c48a391d}, !- Name
  {dd4a6632-5ac3-4fda-8355-3595c45f7732}, !- HVAC Component
  {f82fbae9-abbe-496d-b095-825c1fe8c6b0}; !- Port 1

OS:PortList,
  {0d2b7767-f1d4-44ba-abbc-ff7c9f3e8365}, !- Handle
  {ff77ee06-d9ca-4c8b-adf0-5812ff8d9263}, !- Name
  {dd4a6632-5ac3-4fda-8355-3595c45f7732}; !- HVAC Component

OS:PortList,
  {3ad5666e-68f7-4dd4-b27f-6a25fb487374}, !- Handle
  {70bd9346-1f95-449e-a004-84787f82b7e8}, !- Name
  {dd4a6632-5ac3-4fda-8355-3595c45f7732}, !- HVAC Component
  {66ec03a6-2a00-4875-bf0c-a8ed95c58f73}; !- Port 1

OS:Sizing:Zone,
  {0acaa7c8-9c42-46bf-825f-3e23c1f8e45a}, !- Handle
  {dd4a6632-5ac3-4fda-8355-3595c45f7732}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7ca3502a-586f-47d4-a5f4-ec20d589c92a}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {dd4a6632-5ac3-4fda-8355-3595c45f7732}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {91c77671-e708-4dfd-8083-6c2c271eda58}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3727c05f-aa67-4e55-ae05-450c021dffe4}, !- Handle
  SmallOffice WholeBuilding - Sm Office B end_b - Story Ground, !- Name
  {01eced26-2c81-4136-9ed8-4668c145135f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.28879374746902,                       !- X Origin {m}
  -3.33519583164601,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8b30073a-cabe-4751-81e4-c6be735ff670}, !- Building Story Name
  {51a1b3aa-68b8-4296-a2db-f9884f69d7a2}; !- Thermal Zone Name

OS:Surface,
  {cb9b61d0-d07f-4422-8a7f-922c8d20d88e}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3727c05f-aa67-4e55-ae05-450c021dffe4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 6.67039166329202, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 6.67039166329202, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0edeadf-f6a0-48c6-9493-957f55e6afc0}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3727c05f-aa67-4e55-ae05-450c021dffe4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4692487e-98bc-45ec-a112-41514338b70f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 6.67039166329202, 3.048, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 6.67039166329202, 0, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5fb08ad-349a-428f-8922-83fcf792c4b5}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3727c05f-aa67-4e55-ae05-450c021dffe4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa70e80f-55eb-42c7-9519-6120ba028217}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 6.67039166329202, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 6.67039166329202, 0,  !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 6.67039166329202, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 6.67039166329202, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6239b23c-69ad-47bb-8e42-27c91d66b113}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3727c05f-aa67-4e55-ae05-450c021dffe4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 6.67039166329202, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 6.67039166329202, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edbe4c21-f78c-4cfa-b7d1-56963b7c292d}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3727c05f-aa67-4e55-ae05-450c021dffe4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25e4f390-ca19-4135-9210-458f9ad7f22b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5742a2c5-fab9-4af6-b142-811ab3967adb}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3727c05f-aa67-4e55-ae05-450c021dffe4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 6.67039166329202, 3.048, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 6.67039166329202, 3.048, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {51a1b3aa-68b8-4296-a2db-f9884f69d7a2}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa834410-bb8a-4b1d-9a6e-67bd33480e52}, !- Zone Air Inlet Port List
  {735460df-3aca-46b8-84de-ef53ecb002d4}, !- Zone Air Exhaust Port List
  {79408b52-c846-40c3-bc42-4fc43c65798f}, !- Zone Air Node Name
  {f11c0655-7c5b-4f1d-aca2-807cd90f1faa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9683b493-2286-4851-ba87-f8e0845eb124}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9318130e-34da-4819-b678-9b54381d243b}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_b - Story Ground Zone Air Node, !- Name
  {79408b52-c846-40c3-bc42-4fc43c65798f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79408b52-c846-40c3-bc42-4fc43c65798f}, !- Handle
  {75071b6a-6a35-4172-bac8-bac6862add6b}, !- Name
  {51a1b3aa-68b8-4296-a2db-f9884f69d7a2}, !- Source Object
  11,                                     !- Outlet Port
  {9318130e-34da-4819-b678-9b54381d243b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa834410-bb8a-4b1d-9a6e-67bd33480e52}, !- Handle
  {8eb0ccce-2650-436c-89bc-1dc9cb287431}, !- Name
  {51a1b3aa-68b8-4296-a2db-f9884f69d7a2}, !- HVAC Component
  {c33eb52c-2f24-46ea-b8bd-dd13f667af6c}; !- Port 1

OS:PortList,
  {735460df-3aca-46b8-84de-ef53ecb002d4}, !- Handle
  {c6e54727-930e-4eb9-9d2f-d039ea1b9d96}, !- Name
  {51a1b3aa-68b8-4296-a2db-f9884f69d7a2}; !- HVAC Component

OS:PortList,
  {f11c0655-7c5b-4f1d-aca2-807cd90f1faa}, !- Handle
  {a51f7328-b604-447f-909f-29c8f9f1d309}, !- Name
  {51a1b3aa-68b8-4296-a2db-f9884f69d7a2}, !- HVAC Component
  {6714cec1-b724-4e30-93d3-be2297f264e2}; !- Port 1

OS:Sizing:Zone,
  {99b1ecee-6085-4878-b289-752f7580cafc}, !- Handle
  {51a1b3aa-68b8-4296-a2db-f9884f69d7a2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a28da7fd-4d5d-494c-ba66-482bbf5d9ae0}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {51a1b3aa-68b8-4296-a2db-f9884f69d7a2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {740704e0-037e-40b6-88ff-66e04c83e3f4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5cb54e36-b2c5-4b67-89cb-28f1fe27d3b4}, !- Handle
  SmallOffice WholeBuilding - Sm Office C end_b - Story Ground, !- Name
  {01eced26-2c81-4136-9ed8-4668c145135f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.28879374746902,                       !- X Origin {m}
  3.33519583164601,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8b30073a-cabe-4751-81e4-c6be735ff670}, !- Building Story Name
  {212e6573-9b09-416a-b4cf-c48e4b964c2f}; !- Thermal Zone Name

OS:Surface,
  {7269ea25-a8a8-4b89-9152-fe0f8c6dda8b}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5cb54e36-b2c5-4b67-89cb-28f1fe27d3b4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26782347-0e57-4ad4-8d54-7c7cafcefedd}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cb54e36-b2c5-4b67-89cb-28f1fe27d3b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1491e3f7-b6c5-4aab-b255-e060609c65c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aac8fbe6-6bbf-4932-8fbf-dfc92ba67993}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cb54e36-b2c5-4b67-89cb-28f1fe27d3b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {824b956b-b0ed-4fdd-86d4-af9d277f2064}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cb54e36-b2c5-4b67-89cb-28f1fe27d3b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa70e80f-55eb-42c7-9519-6120ba028217}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cb54e36-b2c5-4b67-89cb-28f1fe27d3b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5fb08ad-349a-428f-8922-83fcf792c4b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20e51a2e-05e0-4550-bdd3-f73e42c31c3f}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5cb54e36-b2c5-4b67-89cb-28f1fe27d3b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {212e6573-9b09-416a-b4cf-c48e4b964c2f}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9a7b6a3-9207-4e34-bef0-1c9e401eff1a}, !- Zone Air Inlet Port List
  {48f54a6a-a0f9-4edd-aa8d-1fdea7693964}, !- Zone Air Exhaust Port List
  {7cd92ac6-fdfc-425d-a52e-a27c82644a3a}, !- Zone Air Node Name
  {8306190a-d60e-4545-8404-9e4e0cdeff76}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {147af50c-9601-44d4-b352-4592b696cd6e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ab1172a-bbe4-4149-a778-0151042b55c1}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_b - Story Ground Zone Air Node, !- Name
  {7cd92ac6-fdfc-425d-a52e-a27c82644a3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7cd92ac6-fdfc-425d-a52e-a27c82644a3a}, !- Handle
  {a7d2bc04-2496-43a3-b1ec-da8f424119bc}, !- Name
  {212e6573-9b09-416a-b4cf-c48e4b964c2f}, !- Source Object
  11,                                     !- Outlet Port
  {3ab1172a-bbe4-4149-a778-0151042b55c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9a7b6a3-9207-4e34-bef0-1c9e401eff1a}, !- Handle
  {609f22b5-4a8c-408b-8256-912175783342}, !- Name
  {212e6573-9b09-416a-b4cf-c48e4b964c2f}, !- HVAC Component
  {957558d6-f525-4246-8f7f-751defc0435a}; !- Port 1

OS:PortList,
  {48f54a6a-a0f9-4edd-aa8d-1fdea7693964}, !- Handle
  {9c2010f2-f49f-4743-aa2e-a745bcfd60f8}, !- Name
  {212e6573-9b09-416a-b4cf-c48e4b964c2f}; !- HVAC Component

OS:PortList,
  {8306190a-d60e-4545-8404-9e4e0cdeff76}, !- Handle
  {13cfd8a3-bcb9-4a05-b52c-7253333a3f4d}, !- Name
  {212e6573-9b09-416a-b4cf-c48e4b964c2f}, !- HVAC Component
  {8da3567c-4b84-4e9f-8eac-d4f5f4f23c7a}; !- Port 1

OS:Sizing:Zone,
  {36b13918-afef-4588-b30f-a49c25dde2c1}, !- Handle
  {212e6573-9b09-416a-b4cf-c48e4b964c2f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2e1e18ec-fe14-4a6f-bb21-76f6167b471f}, !- Handle
  Zone SmallOffice WholeBuilding - Sm Office C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {212e6573-9b09-416a-b4cf-c48e4b964c2f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8698c647-ebc5-40d3-8a23-7184c9632cb0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {f85cf16a-c98e-4676-b9e7-0f1571c7b057}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {625dc00c-8081-4d5f-80a3-04c237653779}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 6.64499166329202, 1.22270863938161, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 6.64499166329202, 0.762, !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 0.0253999999999976, 1.22270863938161; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd7f5ec0-af2c-4e49-858d-cae9e2fc93c6}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {178123ae-6d13-4e76-8d83-0fc4ea80bdf3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 4.5466, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 0.0254000000000012, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c33a52ce-4d7a-41d1-9ffb-ccb3be30f2f7}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40ee47c4-e869-4078-b235-5902e5b1ef3c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 1.22433707865169,        !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0254000000000119, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000119, 4.572, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c451c6cc-cf3e-4ff7-8521-e4651b1cd8ea}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b62f1c7f-683d-446d-a2e6-32fc4e4cead5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.552187494938, 4.572, 1.22079882286487, !- X,Y,Z Vertex 1 {m}
  14.552187494938, 4.572, 0.762,          !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.572, 1.22079882286487; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81e75703-8071-47ef-a0a6-9d28d97f38c9}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {824b956b-b0ed-4fdd-86d4-af9d277f2064}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000022, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000022, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.5466, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b850bff0-354f-439a-8934-3395dd61f05f}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aac8fbe6-6bbf-4932-8fbf-dfc92ba67993}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.572, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000021, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000021, 4.572, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7661d0bc-a171-430a-99ff-d787b6dce6d7}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0204bf8d-995c-43f5-a4ce-ad05d10e29be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 4.5466, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 0.0253999999999976, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f527ebe-ac6b-4c2f-b0a9-9bc3d53ab75f}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bc0d2a3f-6001-4839-8caa-b4f0bd8deadc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000124, -1.77635683940025e-15, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  0.0254000000000124, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, -1.77635683940025e-15, 0.762,   !- X,Y,Z Vertex 3 {m}
  4.5466, -1.77635683940025e-15, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b583a61-1a19-4615-9cf1-413517636d77}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a073ef4-2802-4465-af71-2f6ab9e0b241}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, -1.77635683940025e-15, 1.22079882286487, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  14.552187494938, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  14.552187494938, -1.77635683940025e-15, 1.22079882286487; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cff17a45-8380-41b2-b24d-27c89e379da8}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01581920-1aa2-4bda-bc51-e3d9085a2237}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999982, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.5466, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bad84009-f5d5-4b1c-98f7-ce935a1e07a8}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5cf26798-0c8d-486c-8a7c-45737fb4f8f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000027, -1.77635683940025e-15, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  0.0254000000000027, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, -1.77635683940025e-15, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d9900c5-6398-449d-99c7-5ca0c45cbd58}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6239b23c-69ad-47bb-8e42-27c91d66b113}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999978, 1.22270863938161, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999978, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 6.64499166329202, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 6.64499166329202, 1.22270863938161; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {7e296244-8887-4079-bd2f-a18f5ad48537}, !- Handle
  SmallOffice WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e6ee36ae-51c1-4428-868d-bfd2730e93cb}, !- Handle
  SmallOffice WholeBuilding - Sm Office People, !- Name
  {7e296244-8887-4079-bd2f-a18f5ad48537}, !- People Definition Name
  {01eced26-2c81-4136-9ed8-4668c145135f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1df5698e-1cf9-44bc-ab30-91ebb066ef1b}, !- Work Efficiency Schedule Name
  {e1887fdc-aa5c-49ec-8d81-342d1fd2c051}, !- Clothing Insulation Schedule Name
  {18a54be2-2cf7-4efb-9037-8d6f4236eaa5}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {e1887fdc-aa5c-49ec-8d81-342d1fd2c051}, !- Handle
  Clothing Schedule,                      !- Name
  {b16e3d16-fc5b-49dc-a4a3-78639c06d17f}, !- Schedule Type Limits Name
  {ba94a049-9f1f-442c-aaca-4115bb2560dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba94a049-9f1f-442c-aaca-4115bb2560dd}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {b16e3d16-fc5b-49dc-a4a3-78639c06d17f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dcb0a15f-4d9b-480c-9559-89069eef6474}, !- Handle
  Schedule Rule 1,                        !- Name
  {e1887fdc-aa5c-49ec-8d81-342d1fd2c051}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5548ff7e-bdb9-41c1-b2b6-2ecb0b2b7905}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5548ff7e-bdb9-41c1-b2b6-2ecb0b2b7905}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {b16e3d16-fc5b-49dc-a4a3-78639c06d17f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b16e3d16-fc5b-49dc-a4a3-78639c06d17f}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {18a54be2-2cf7-4efb-9037-8d6f4236eaa5}, !- Handle
  Air Velocity Schedule,                  !- Name
  {77e4193f-f72c-4291-8072-61f12b9ad0af}, !- Schedule Type Limits Name
  {feb72319-98a2-437c-a0fc-1904ab64718e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {feb72319-98a2-437c-a0fc-1904ab64718e}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {77e4193f-f72c-4291-8072-61f12b9ad0af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {77e4193f-f72c-4291-8072-61f12b9ad0af}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {1df5698e-1cf9-44bc-ab30-91ebb066ef1b}, !- Handle
  Work Efficiency Schedule,               !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  {512c84db-c285-4391-af7e-ff87194e4a56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {512c84db-c285-4391-af7e-ff87194e4a56}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {72bd5ab3-f0bb-4f00-a00e-2bcfed9f9fbf}, !- Handle
  SmallOffice WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.4826778542446,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {748fe907-1f3f-4b51-8a09-86138079cd64}, !- Handle
  SmallOffice WholeBuilding - Sm Office Lights, !- Name
  {72bd5ab3-f0bb-4f00-a00e-2bcfed9f9fbf}, !- Lights Definition Name
  {01eced26-2c81-4136-9ed8-4668c145135f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {8e66f67d-9617-41e1-a1c5-cc9bfc72c972}, !- Handle
  {72bd5ab3-f0bb-4f00-a00e-2bcfed9f9fbf}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {25661e06-ce14-405e-bd67-24e6f814f4b8}, !- Handle
  SmallOffice WholeBuilding - Sm Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7fdbac4b-4c5e-4d59-bd80-ebc7b2873a17}, !- Handle
  SmallOffice WholeBuilding - Sm Office Elec Equip, !- Name
  {25661e06-ce14-405e-bd67-24e6f814f4b8}, !- Electric Equipment Definition Name
  {01eced26-2c81-4136-9ed8-4668c145135f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5942d99e-efc9-4cd4-ad86-a821f3f6f4c8}, !- Handle
  SmallOffice WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d6ffaac8-0805-4f59-afba-e31b58983cdb}, !- Handle
  SmallOffice WholeBuilding - Sm Office Schedule Set, !- Name
  {061b7297-64c3-43db-9df3-abdac0be2f37}, !- Hours of Operation Schedule Name
  {e3e038e7-9b49-42b8-9dd7-141f5c0233db}, !- Number of People Schedule Name
  {8aa22feb-5757-41d2-86cb-8291c45c4339}, !- People Activity Level Schedule Name
  {bee71e3f-51a9-4f17-b1e7-50a9c97b909b}, !- Lighting Schedule Name
  {6976b1d7-83ae-4891-92b9-4b0d2dfd3061}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6bf49388-6c99-4a2f-85a2-5c1e28d31024}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e3e038e7-9b49-42b8-9dd7-141f5c0233db}, !- Handle
  Small Office Bldg Occ,                  !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  {bd91d19d-f257-4073-b583-4563953f4ba9}, !- Default Day Schedule Name
  {25f2db0c-0586-4466-ab72-269117dba834}, !- Summer Design Day Schedule Name
  {94cde7f6-ea1e-465c-9964-002272f04b98}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bd91d19d-f257-4073-b583-4563953f4ba9}, !- Handle
  Small Office Bldg Occ Default,          !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.700000000000004,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.825000000000005,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.95,                                   !- Value Until Time 3
  2,                                      !- Hour 4
  30,                                     !- Minute 4
  0.95,                                   !- Value Until Time 4
  2,                                      !- Hour 5
  40,                                     !- Minute 5
  0.874999999999999,                      !- Value Until Time 5
  2,                                      !- Hour 6
  50,                                     !- Minute 6
  0.799999999999999,                      !- Value Until Time 6
  3,                                      !- Hour 7
  0,                                      !- Minute 7
  0.724999999999998,                      !- Value Until Time 7
  3,                                      !- Hour 8
  10,                                     !- Minute 8
  0.649999999999998,                      !- Value Until Time 8
  3,                                      !- Hour 9
  20,                                     !- Minute 9
  0.574999999999997,                      !- Value Until Time 9
  3,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5,                                    !- Value Until Time 10
  3,                                      !- Hour 11
  40,                                     !- Minute 11
  0.575000000000001,                      !- Value Until Time 11
  3,                                      !- Hour 12
  50,                                     !- Minute 12
  0.650000000000001,                      !- Value Until Time 12
  4,                                      !- Hour 13
  0,                                      !- Minute 13
  0.725000000000002,                      !- Value Until Time 13
  4,                                      !- Hour 14
  10,                                     !- Minute 14
  0.800000000000002,                      !- Value Until Time 14
  4,                                      !- Hour 15
  20,                                     !- Minute 15
  0.875000000000003,                      !- Value Until Time 15
  4,                                      !- Hour 16
  30,                                     !- Minute 16
  0.95,                                   !- Value Until Time 16
  6,                                      !- Hour 17
  30,                                     !- Minute 17
  0.95,                                   !- Value Until Time 17
  6,                                      !- Hour 18
  40,                                     !- Minute 18
  0.841666666666666,                      !- Value Until Time 18
  6,                                      !- Hour 19
  50,                                     !- Minute 19
  0.733333333333333,                      !- Value Until Time 19
  7,                                      !- Hour 20
  0,                                      !- Minute 20
  0.624999999999999,                      !- Value Until Time 20
  7,                                      !- Hour 21
  10,                                     !- Minute 21
  0.516666666666666,                      !- Value Until Time 21
  7,                                      !- Hour 22
  20,                                     !- Minute 22
  0.408333333333332,                      !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.3,                                    !- Value Until Time 23
  7,                                      !- Hour 24
  40,                                     !- Minute 24
  0.266666666666667,                      !- Value Until Time 24
  7,                                      !- Hour 25
  50,                                     !- Minute 25
  0.233333333333333,                      !- Value Until Time 25
  8,                                      !- Hour 26
  0,                                      !- Minute 26
  0.2,                                    !- Value Until Time 26
  8,                                      !- Hour 27
  9,                                      !- Minute 27
  0.166666666666667,                      !- Value Until Time 27
  8,                                      !- Hour 28
  19,                                     !- Minute 28
  0.133333333333334,                      !- Value Until Time 28
  8,                                      !- Hour 29
  29,                                     !- Minute 29
  0.1,                                    !- Value Until Time 29
  8,                                      !- Hour 30
  30,                                     !- Minute 30
  0.1,                                    !- Value Until Time 30
  9,                                      !- Hour 31
  0,                                      !- Minute 31
  0.1,                                    !- Value Until Time 31
  9,                                      !- Hour 32
  9,                                      !- Minute 32
  0.0958333333333334,                     !- Value Until Time 32
  9,                                      !- Hour 33
  19,                                     !- Minute 33
  0.0916666666666667,                     !- Value Until Time 33
  9,                                      !- Hour 34
  29,                                     !- Minute 34
  0.0875000000000001,                     !- Value Until Time 34
  9,                                      !- Hour 35
  39,                                     !- Minute 35
  0.0833333333333334,                     !- Value Until Time 35
  9,                                      !- Hour 36
  49,                                     !- Minute 36
  0.0791666666666667,                     !- Value Until Time 36
  9,                                      !- Hour 37
  59,                                     !- Minute 37
  0.0750000000000001,                     !- Value Until Time 37
  10,                                     !- Hour 38
  9,                                      !- Minute 38
  0.0708333333333334,                     !- Value Until Time 38
  10,                                     !- Hour 39
  19,                                     !- Minute 39
  0.0666666666666668,                     !- Value Until Time 39
  10,                                     !- Hour 40
  29,                                     !- Minute 40
  0.0625000000000001,                     !- Value Until Time 40
  10,                                     !- Hour 41
  39,                                     !- Minute 41
  0.0583333333333335,                     !- Value Until Time 41
  10,                                     !- Hour 42
  49,                                     !- Minute 42
  0.0541666666666668,                     !- Value Until Time 42
  10,                                     !- Hour 43
  59,                                     !- Minute 43
  0.0500000000000002,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.05,                                   !- Value Until Time 44
  12,                                     !- Hour 45
  0,                                      !- Minute 45
  0.05,                                   !- Value Until Time 45
  12,                                     !- Hour 46
  9,                                      !- Minute 46
  0.0486111111111111,                     !- Value Until Time 46
  12,                                     !- Hour 47
  19,                                     !- Minute 47
  0.0472222222222222,                     !- Value Until Time 47
  12,                                     !- Hour 48
  29,                                     !- Minute 48
  0.0458333333333333,                     !- Value Until Time 48
  12,                                     !- Hour 49
  39,                                     !- Minute 49
  0.0444444444444445,                     !- Value Until Time 49
  12,                                     !- Hour 50
  49,                                     !- Minute 50
  0.0430555555555556,                     !- Value Until Time 50
  12,                                     !- Hour 51
  59,                                     !- Minute 51
  0.0416666666666667,                     !- Value Until Time 51
  13,                                     !- Hour 52
  9,                                      !- Minute 52
  0.0402777777777778,                     !- Value Until Time 52
  13,                                     !- Hour 53
  19,                                     !- Minute 53
  0.0388888888888889,                     !- Value Until Time 53
  13,                                     !- Hour 54
  29,                                     !- Minute 54
  0.0375,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  39,                                     !- Minute 55
  0.0361111111111112,                     !- Value Until Time 55
  13,                                     !- Hour 56
  49,                                     !- Minute 56
  0.0347222222222223,                     !- Value Until Time 56
  13,                                     !- Hour 57
  59,                                     !- Minute 57
  0.0333333333333334,                     !- Value Until Time 57
  14,                                     !- Hour 58
  9,                                      !- Minute 58
  0.0319444444444445,                     !- Value Until Time 58
  14,                                     !- Hour 59
  19,                                     !- Minute 59
  0.0305555555555556,                     !- Value Until Time 59
  14,                                     !- Hour 60
  29,                                     !- Minute 60
  0.0291666666666667,                     !- Value Until Time 60
  14,                                     !- Hour 61
  39,                                     !- Minute 61
  0.0277777777777779,                     !- Value Until Time 61
  14,                                     !- Hour 62
  49,                                     !- Minute 62
  0.026388888888889,                      !- Value Until Time 62
  14,                                     !- Hour 63
  59,                                     !- Minute 63
  0.0250000000000001,                     !- Value Until Time 63
  15,                                     !- Hour 64
  9,                                      !- Minute 64
  0.0236111111111112,                     !- Value Until Time 64
  15,                                     !- Hour 65
  19,                                     !- Minute 65
  0.0222222222222223,                     !- Value Until Time 65
  15,                                     !- Hour 66
  29,                                     !- Minute 66
  0.0208333333333334,                     !- Value Until Time 66
  15,                                     !- Hour 67
  39,                                     !- Minute 67
  0.0194444444444446,                     !- Value Until Time 67
  15,                                     !- Hour 68
  49,                                     !- Minute 68
  0.0180555555555557,                     !- Value Until Time 68
  15,                                     !- Hour 69
  59,                                     !- Minute 69
  0.0166666666666668,                     !- Value Until Time 69
  16,                                     !- Hour 70
  9,                                      !- Minute 70
  0.0152777777777779,                     !- Value Until Time 70
  16,                                     !- Hour 71
  19,                                     !- Minute 71
  0.013888888888889,                      !- Value Until Time 71
  16,                                     !- Hour 72
  29,                                     !- Minute 72
  0.0125000000000001,                     !- Value Until Time 72
  16,                                     !- Hour 73
  39,                                     !- Minute 73
  0.0111111111111112,                     !- Value Until Time 73
  16,                                     !- Hour 74
  49,                                     !- Minute 74
  0.00972222222222229,                    !- Value Until Time 74
  16,                                     !- Hour 75
  59,                                     !- Minute 75
  0.00833333333333339,                    !- Value Until Time 75
  17,                                     !- Hour 76
  9,                                      !- Minute 76
  0.0069444444444445,                     !- Value Until Time 76
  17,                                     !- Hour 77
  19,                                     !- Minute 77
  0.0055555555555556,                     !- Value Until Time 77
  17,                                     !- Hour 78
  29,                                     !- Minute 78
  0.0041666666666667,                     !- Value Until Time 78
  17,                                     !- Hour 79
  39,                                     !- Minute 79
  0.0027777777777778,                     !- Value Until Time 79
  17,                                     !- Hour 80
  49,                                     !- Minute 80
  0.0013888888888889,                     !- Value Until Time 80
  18,                                     !- Hour 81
  0,                                      !- Minute 81
  0,                                      !- Value Until Time 81
  21,                                     !- Hour 82
  30,                                     !- Minute 82
  0,                                      !- Value Until Time 82
  21,                                     !- Hour 83
  40,                                     !- Minute 83
  0.0166666666666668,                     !- Value Until Time 83
  21,                                     !- Hour 84
  50,                                     !- Minute 84
  0.0333333333333336,                     !- Value Until Time 84
  22,                                     !- Hour 85
  0,                                      !- Minute 85
  0.0500000000000003,                     !- Value Until Time 85
  22,                                     !- Hour 86
  10,                                     !- Minute 86
  0.0666666666666671,                     !- Value Until Time 86
  22,                                     !- Hour 87
  20,                                     !- Minute 87
  0.0833333333333339,                     !- Value Until Time 87
  22,                                     !- Hour 88
  30,                                     !- Minute 88
  0.1,                                    !- Value Until Time 88
  22,                                     !- Hour 89
  40,                                     !- Minute 89
  0.116666666666667,                      !- Value Until Time 89
  22,                                     !- Hour 90
  50,                                     !- Minute 90
  0.133333333333334,                      !- Value Until Time 90
  23,                                     !- Hour 91
  0,                                      !- Minute 91
  0.15,                                   !- Value Until Time 91
  23,                                     !- Hour 92
  10,                                     !- Minute 92
  0.166666666666667,                      !- Value Until Time 92
  23,                                     !- Hour 93
  20,                                     !- Minute 93
  0.183333333333334,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.2,                                    !- Value Until Time 94
  23,                                     !- Hour 95
  40,                                     !- Minute 95
  0.325000000000001,                      !- Value Until Time 95
  23,                                     !- Hour 96
  50,                                     !- Minute 96
  0.450000000000002,                      !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.575000000000003;                      !- Value Until Time 97

OS:Schedule:Rule,
  {d89d4b66-6fa1-4e42-8df8-2352af908a7d}, !- Handle
  Schedule Rule 2,                        !- Name
  {e3e038e7-9b49-42b8-9dd7-141f5c0233db}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {67b587ec-a941-4c89-8fce-0be892b75723}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67b587ec-a941-4c89-8fce-0be892b75723}, !- Handle
  Small Office Bldg Occ Sat Day,          !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.109523809523808,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.0333333333333329,                     !- Value Until Time 3
  0,                                      !- Hour 4
  30,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  0,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0333333333333336,                     !- Value Until Time 5
  0,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0666666666666671,                     !- Value Until Time 6
  1,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  1,                                      !- Hour 8
  10,                                     !- Minute 8
  0.101626016260163,                      !- Value Until Time 8
  1,                                      !- Hour 9
  20,                                     !- Minute 9
  0.103252032520325,                      !- Value Until Time 9
  1,                                      !- Hour 10
  30,                                     !- Minute 10
  0.104878048780488,                      !- Value Until Time 10
  1,                                      !- Hour 11
  40,                                     !- Minute 11
  0.10650406504065,                       !- Value Until Time 11
  1,                                      !- Hour 12
  50,                                     !- Minute 12
  0.108130081300813,                      !- Value Until Time 12
  2,                                      !- Hour 13
  0,                                      !- Minute 13
  0.109756097560976,                      !- Value Until Time 13
  2,                                      !- Hour 14
  10,                                     !- Minute 14
  0.111382113821138,                      !- Value Until Time 14
  2,                                      !- Hour 15
  20,                                     !- Minute 15
  0.113008130081301,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.114634146341464,                      !- Value Until Time 16
  2,                                      !- Hour 17
  40,                                     !- Minute 17
  0.116260162601626,                      !- Value Until Time 17
  2,                                      !- Hour 18
  50,                                     !- Minute 18
  0.117886178861789,                      !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.119512195121951,                      !- Value Until Time 19
  3,                                      !- Hour 20
  10,                                     !- Minute 20
  0.121138211382114,                      !- Value Until Time 20
  3,                                      !- Hour 21
  20,                                     !- Minute 21
  0.122764227642277,                      !- Value Until Time 21
  3,                                      !- Hour 22
  30,                                     !- Minute 22
  0.124390243902439,                      !- Value Until Time 22
  3,                                      !- Hour 23
  40,                                     !- Minute 23
  0.126016260162602,                      !- Value Until Time 23
  3,                                      !- Hour 24
  50,                                     !- Minute 24
  0.127642276422764,                      !- Value Until Time 24
  4,                                      !- Hour 25
  0,                                      !- Minute 25
  0.129268292682927,                      !- Value Until Time 25
  4,                                      !- Hour 26
  10,                                     !- Minute 26
  0.13089430894309,                       !- Value Until Time 26
  4,                                      !- Hour 27
  20,                                     !- Minute 27
  0.132520325203252,                      !- Value Until Time 27
  4,                                      !- Hour 28
  30,                                     !- Minute 28
  0.134146341463415,                      !- Value Until Time 28
  4,                                      !- Hour 29
  40,                                     !- Minute 29
  0.135772357723578,                      !- Value Until Time 29
  4,                                      !- Hour 30
  50,                                     !- Minute 30
  0.13739837398374,                       !- Value Until Time 30
  5,                                      !- Hour 31
  0,                                      !- Minute 31
  0.139024390243903,                      !- Value Until Time 31
  5,                                      !- Hour 32
  10,                                     !- Minute 32
  0.140650406504065,                      !- Value Until Time 32
  5,                                      !- Hour 33
  20,                                     !- Minute 33
  0.142276422764228,                      !- Value Until Time 33
  5,                                      !- Hour 34
  30,                                     !- Minute 34
  0.143902439024391,                      !- Value Until Time 34
  5,                                      !- Hour 35
  40,                                     !- Minute 35
  0.145528455284553,                      !- Value Until Time 35
  5,                                      !- Hour 36
  50,                                     !- Minute 36
  0.147154471544716,                      !- Value Until Time 36
  6,                                      !- Hour 37
  0,                                      !- Minute 37
  0.148780487804878,                      !- Value Until Time 37
  6,                                      !- Hour 38
  10,                                     !- Minute 38
  0.150406504065041,                      !- Value Until Time 38
  6,                                      !- Hour 39
  20,                                     !- Minute 39
  0.152032520325204,                      !- Value Until Time 39
  6,                                      !- Hour 40
  30,                                     !- Minute 40
  0.153658536585366,                      !- Value Until Time 40
  6,                                      !- Hour 41
  40,                                     !- Minute 41
  0.155284552845529,                      !- Value Until Time 41
  6,                                      !- Hour 42
  50,                                     !- Minute 42
  0.156910569105692,                      !- Value Until Time 42
  7,                                      !- Hour 43
  0,                                      !- Minute 43
  0.158536585365854,                      !- Value Until Time 43
  7,                                      !- Hour 44
  10,                                     !- Minute 44
  0.160162601626017,                      !- Value Until Time 44
  7,                                      !- Hour 45
  20,                                     !- Minute 45
  0.161788617886179,                      !- Value Until Time 45
  7,                                      !- Hour 46
  30,                                     !- Minute 46
  0.163414634146342,                      !- Value Until Time 46
  7,                                      !- Hour 47
  40,                                     !- Minute 47
  0.165040650406505,                      !- Value Until Time 47
  7,                                      !- Hour 48
  50,                                     !- Minute 48
  0.166666666666667,                      !- Value Until Time 48
  8,                                      !- Hour 49
  0,                                      !- Minute 49
  0.16829268292683,                       !- Value Until Time 49
  8,                                      !- Hour 50
  10,                                     !- Minute 50
  0.169918699186992,                      !- Value Until Time 50
  8,                                      !- Hour 51
  20,                                     !- Minute 51
  0.171544715447155,                      !- Value Until Time 51
  8,                                      !- Hour 52
  30,                                     !- Minute 52
  0.173170731707318,                      !- Value Until Time 52
  8,                                      !- Hour 53
  40,                                     !- Minute 53
  0.17479674796748,                       !- Value Until Time 53
  8,                                      !- Hour 54
  50,                                     !- Minute 54
  0.176422764227643,                      !- Value Until Time 54
  9,                                      !- Hour 55
  0,                                      !- Minute 55
  0.178048780487805,                      !- Value Until Time 55
  9,                                      !- Hour 56
  10,                                     !- Minute 56
  0.179674796747968,                      !- Value Until Time 56
  9,                                      !- Hour 57
  20,                                     !- Minute 57
  0.181300813008131,                      !- Value Until Time 57
  9,                                      !- Hour 58
  30,                                     !- Minute 58
  0.182926829268293,                      !- Value Until Time 58
  9,                                      !- Hour 59
  40,                                     !- Minute 59
  0.184552845528456,                      !- Value Until Time 59
  9,                                      !- Hour 60
  50,                                     !- Minute 60
  0.186178861788618,                      !- Value Until Time 60
  10,                                     !- Hour 61
  0,                                      !- Minute 61
  0.187804878048781,                      !- Value Until Time 61
  10,                                     !- Hour 62
  10,                                     !- Minute 62
  0.189430894308943,                      !- Value Until Time 62
  10,                                     !- Hour 63
  20,                                     !- Minute 63
  0.191056910569106,                      !- Value Until Time 63
  10,                                     !- Hour 64
  30,                                     !- Minute 64
  0.192682926829269,                      !- Value Until Time 64
  10,                                     !- Hour 65
  40,                                     !- Minute 65
  0.194308943089431,                      !- Value Until Time 65
  10,                                     !- Hour 66
  50,                                     !- Minute 66
  0.195934959349594,                      !- Value Until Time 66
  11,                                     !- Hour 67
  0,                                      !- Minute 67
  0.197560975609756,                      !- Value Until Time 67
  11,                                     !- Hour 68
  10,                                     !- Minute 68
  0.199186991869919,                      !- Value Until Time 68
  11,                                     !- Hour 69
  20,                                     !- Minute 69
  0.200813008130081,                      !- Value Until Time 69
  11,                                     !- Hour 70
  30,                                     !- Minute 70
  0.202439024390244,                      !- Value Until Time 70
  11,                                     !- Hour 71
  39,                                     !- Minute 71
  0.204065040650407,                      !- Value Until Time 71
  11,                                     !- Hour 72
  49,                                     !- Minute 72
  0.205691056910569,                      !- Value Until Time 72
  11,                                     !- Hour 73
  59,                                     !- Minute 73
  0.207317073170732,                      !- Value Until Time 73
  12,                                     !- Hour 74
  9,                                      !- Minute 74
  0.208943089430894,                      !- Value Until Time 74
  12,                                     !- Hour 75
  19,                                     !- Minute 75
  0.210569105691057,                      !- Value Until Time 75
  12,                                     !- Hour 76
  29,                                     !- Minute 76
  0.21219512195122,                       !- Value Until Time 76
  12,                                     !- Hour 77
  39,                                     !- Minute 77
  0.213821138211382,                      !- Value Until Time 77
  12,                                     !- Hour 78
  49,                                     !- Minute 78
  0.215447154471545,                      !- Value Until Time 78
  12,                                     !- Hour 79
  59,                                     !- Minute 79
  0.217073170731707,                      !- Value Until Time 79
  13,                                     !- Hour 80
  9,                                      !- Minute 80
  0.21869918699187,                       !- Value Until Time 80
  13,                                     !- Hour 81
  19,                                     !- Minute 81
  0.220325203252032,                      !- Value Until Time 81
  13,                                     !- Hour 82
  29,                                     !- Minute 82
  0.221951219512195,                      !- Value Until Time 82
  13,                                     !- Hour 83
  39,                                     !- Minute 83
  0.223577235772357,                      !- Value Until Time 83
  13,                                     !- Hour 84
  49,                                     !- Minute 84
  0.22520325203252,                       !- Value Until Time 84
  13,                                     !- Hour 85
  59,                                     !- Minute 85
  0.226829268292683,                      !- Value Until Time 85
  14,                                     !- Hour 86
  9,                                      !- Minute 86
  0.228455284552845,                      !- Value Until Time 86
  14,                                     !- Hour 87
  19,                                     !- Minute 87
  0.230081300813008,                      !- Value Until Time 87
  14,                                     !- Hour 88
  29,                                     !- Minute 88
  0.23170731707317,                       !- Value Until Time 88
  14,                                     !- Hour 89
  39,                                     !- Minute 89
  0.233333333333333,                      !- Value Until Time 89
  14,                                     !- Hour 90
  49,                                     !- Minute 90
  0.234959349593496,                      !- Value Until Time 90
  14,                                     !- Hour 91
  59,                                     !- Minute 91
  0.236585365853658,                      !- Value Until Time 91
  15,                                     !- Hour 92
  9,                                      !- Minute 92
  0.238211382113821,                      !- Value Until Time 92
  15,                                     !- Hour 93
  19,                                     !- Minute 93
  0.239837398373983,                      !- Value Until Time 93
  15,                                     !- Hour 94
  29,                                     !- Minute 94
  0.241463414634146,                      !- Value Until Time 94
  15,                                     !- Hour 95
  39,                                     !- Minute 95
  0.243089430894308,                      !- Value Until Time 95
  15,                                     !- Hour 96
  49,                                     !- Minute 96
  0.244715447154471,                      !- Value Until Time 96
  15,                                     !- Hour 97
  59,                                     !- Minute 97
  0.246341463414634,                      !- Value Until Time 97
  16,                                     !- Hour 98
  9,                                      !- Minute 98
  0.247967479674796,                      !- Value Until Time 98
  16,                                     !- Hour 99
  19,                                     !- Minute 99
  0.249593495934959,                      !- Value Until Time 99
  16,                                     !- Hour 100
  29,                                     !- Minute 100
  0.251219512195121,                      !- Value Until Time 100
  16,                                     !- Hour 101
  39,                                     !- Minute 101
  0.252845528455284,                      !- Value Until Time 101
  16,                                     !- Hour 102
  49,                                     !- Minute 102
  0.254471544715446,                      !- Value Until Time 102
  16,                                     !- Hour 103
  59,                                     !- Minute 103
  0.256097560975609,                      !- Value Until Time 103
  17,                                     !- Hour 104
  9,                                      !- Minute 104
  0.257723577235772,                      !- Value Until Time 104
  17,                                     !- Hour 105
  19,                                     !- Minute 105
  0.259349593495934,                      !- Value Until Time 105
  17,                                     !- Hour 106
  29,                                     !- Minute 106
  0.260975609756097,                      !- Value Until Time 106
  17,                                     !- Hour 107
  39,                                     !- Minute 107
  0.262601626016259,                      !- Value Until Time 107
  17,                                     !- Hour 108
  49,                                     !- Minute 108
  0.264227642276422,                      !- Value Until Time 108
  17,                                     !- Hour 109
  59,                                     !- Minute 109
  0.265853658536584,                      !- Value Until Time 109
  18,                                     !- Hour 110
  9,                                      !- Minute 110
  0.267479674796747,                      !- Value Until Time 110
  18,                                     !- Hour 111
  19,                                     !- Minute 111
  0.26910569105691,                       !- Value Until Time 111
  18,                                     !- Hour 112
  29,                                     !- Minute 112
  0.270731707317072,                      !- Value Until Time 112
  18,                                     !- Hour 113
  39,                                     !- Minute 113
  0.272357723577235,                      !- Value Until Time 113
  18,                                     !- Hour 114
  49,                                     !- Minute 114
  0.273983739837397,                      !- Value Until Time 114
  18,                                     !- Hour 115
  59,                                     !- Minute 115
  0.27560975609756,                       !- Value Until Time 115
  19,                                     !- Hour 116
  9,                                      !- Minute 116
  0.277235772357722,                      !- Value Until Time 116
  19,                                     !- Hour 117
  19,                                     !- Minute 117
  0.278861788617885,                      !- Value Until Time 117
  19,                                     !- Hour 118
  29,                                     !- Minute 118
  0.280487804878048,                      !- Value Until Time 118
  19,                                     !- Hour 119
  39,                                     !- Minute 119
  0.28211382113821,                       !- Value Until Time 119
  19,                                     !- Hour 120
  49,                                     !- Minute 120
  0.283739837398373,                      !- Value Until Time 120
  19,                                     !- Hour 121
  59,                                     !- Minute 121
  0.285365853658535,                      !- Value Until Time 121
  20,                                     !- Hour 122
  9,                                      !- Minute 122
  0.286991869918698,                      !- Value Until Time 122
  20,                                     !- Hour 123
  19,                                     !- Minute 123
  0.288617886178861,                      !- Value Until Time 123
  20,                                     !- Hour 124
  29,                                     !- Minute 124
  0.290243902439023,                      !- Value Until Time 124
  20,                                     !- Hour 125
  39,                                     !- Minute 125
  0.291869918699186,                      !- Value Until Time 125
  20,                                     !- Hour 126
  49,                                     !- Minute 126
  0.293495934959348,                      !- Value Until Time 126
  20,                                     !- Hour 127
  59,                                     !- Minute 127
  0.295121951219511,                      !- Value Until Time 127
  21,                                     !- Hour 128
  9,                                      !- Minute 128
  0.296747967479673,                      !- Value Until Time 128
  21,                                     !- Hour 129
  19,                                     !- Minute 129
  0.298373983739836,                      !- Value Until Time 129
  21,                                     !- Hour 130
  29,                                     !- Minute 130
  0.299999999999999,                      !- Value Until Time 130
  21,                                     !- Hour 131
  30,                                     !- Minute 131
  0.3,                                    !- Value Until Time 131
  22,                                     !- Hour 132
  30,                                     !- Minute 132
  0.3,                                    !- Value Until Time 132
  22,                                     !- Hour 133
  40,                                     !- Minute 133
  0.280952380952381,                      !- Value Until Time 133
  22,                                     !- Hour 134
  50,                                     !- Minute 134
  0.261904761904762,                      !- Value Until Time 134
  23,                                     !- Hour 135
  0,                                      !- Minute 135
  0.242857142857142,                      !- Value Until Time 135
  23,                                     !- Hour 136
  10,                                     !- Minute 136
  0.223809523809523,                      !- Value Until Time 136
  23,                                     !- Hour 137
  20,                                     !- Minute 137
  0.204761904761904,                      !- Value Until Time 137
  23,                                     !- Hour 138
  30,                                     !- Minute 138
  0.185714285714285,                      !- Value Until Time 138
  23,                                     !- Hour 139
  40,                                     !- Minute 139
  0.166666666666666,                      !- Value Until Time 139
  23,                                     !- Hour 140
  50,                                     !- Minute 140
  0.147619047619047,                      !- Value Until Time 140
  24,                                     !- Hour 141
  0,                                      !- Minute 141
  0.128571428571427;                      !- Value Until Time 141

OS:Schedule:Day,
  {25f2db0c-0586-4466-ab72-269117dba834}, !- Handle
  Small Office Bldg Occ Summer Design Day, !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {94cde7f6-ea1e-465c-9964-002272f04b98}, !- Handle
  Small Office Bldg Occ Winter Design Day, !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6bb90537-8137-4c16-ae3a-b4fc532fc089}, !- Handle
  Schedule Rule 3,                        !- Name
  {e3e038e7-9b49-42b8-9dd7-141f5c0233db}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {17c0078e-d7aa-481d-b764-52dd38662220}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17c0078e-d7aa-481d-b764-52dd38662220}, !- Handle
  Small Office Bldg Occ WntrDsn|Sun Day,  !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8aa22feb-5757-41d2-86cb-8291c45c4339}, !- Handle
  Small Office Activity,                  !- Name
  {15da20e0-1a2d-4a34-ade1-a6f1e36a230b}, !- Schedule Type Limits Name
  {8e2f642d-f4fe-443b-94b6-befa6572ce89}, !- Default Day Schedule Name
  {839e2e72-2d80-43e9-95c6-79bbbb1aa1a3}, !- Summer Design Day Schedule Name
  {d55e4a72-a9e2-4d74-8971-dddfc7c038ca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8e2f642d-f4fe-443b-94b6-befa6572ce89}, !- Handle
  Small Office Activity Default,          !- Name
  {15da20e0-1a2d-4a34-ade1-a6f1e36a230b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d55e4a72-a9e2-4d74-8971-dddfc7c038ca}, !- Handle
  Small Office Activity Winter Design Day, !- Name
  {15da20e0-1a2d-4a34-ade1-a6f1e36a230b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {839e2e72-2d80-43e9-95c6-79bbbb1aa1a3}, !- Handle
  Small Office Activity Summer Design Day, !- Name
  {15da20e0-1a2d-4a34-ade1-a6f1e36a230b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {15da20e0-1a2d-4a34-ade1-a6f1e36a230b}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {bee71e3f-51a9-4f17-b1e7-50a9c97b909b}, !- Handle
  Office Bldg Light,                      !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  {9c16f7ce-6951-4e95-a68b-e8e9eccbc583}, !- Default Day Schedule Name
  {545291c9-37d0-4c9c-8040-1a1f803efc33}, !- Summer Design Day Schedule Name
  {ce38fe4e-a4b9-4fce-ad7d-9648484ffdbb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c16f7ce-6951-4e95-a68b-e8e9eccbc583}, !- Handle
  Office Bldg Light Default,              !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.700000000000003,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.800000000000004,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.9,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.9,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  40,                                     !- Minute 5
  0.833333333333333,                      !- Value Until Time 5
  6,                                      !- Hour 6
  50,                                     !- Minute 6
  0.766666666666666,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  10,                                     !- Minute 8
  0.633333333333333,                      !- Value Until Time 8
  7,                                      !- Hour 9
  20,                                     !- Minute 9
  0.566666666666666,                      !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  40,                                     !- Minute 11
  0.466666666666667,                      !- Value Until Time 11
  7,                                      !- Hour 12
  50,                                     !- Minute 12
  0.433333333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  9,                                      !- Minute 14
  0.366666666666667,                      !- Value Until Time 14
  8,                                      !- Hour 15
  19,                                     !- Minute 15
  0.333333333333334,                      !- Value Until Time 15
  8,                                      !- Hour 16
  29,                                     !- Minute 16
  0.3,                                    !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.3,                                    !- Value Until Time 17
  9,                                      !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  9,                                      !- Hour 19
  9,                                      !- Minute 19
  0.291666666666667,                      !- Value Until Time 19
  9,                                      !- Hour 20
  19,                                     !- Minute 20
  0.283333333333333,                      !- Value Until Time 20
  9,                                      !- Hour 21
  29,                                     !- Minute 21
  0.275,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  39,                                     !- Minute 22
  0.266666666666667,                      !- Value Until Time 22
  9,                                      !- Hour 23
  49,                                     !- Minute 23
  0.258333333333333,                      !- Value Until Time 23
  9,                                      !- Hour 24
  59,                                     !- Minute 24
  0.25,                                   !- Value Until Time 24
  10,                                     !- Hour 25
  9,                                      !- Minute 25
  0.241666666666667,                      !- Value Until Time 25
  10,                                     !- Hour 26
  19,                                     !- Minute 26
  0.233333333333334,                      !- Value Until Time 26
  10,                                     !- Hour 27
  29,                                     !- Minute 27
  0.225,                                  !- Value Until Time 27
  10,                                     !- Hour 28
  39,                                     !- Minute 28
  0.216666666666667,                      !- Value Until Time 28
  10,                                     !- Hour 29
  49,                                     !- Minute 29
  0.208333333333334,                      !- Value Until Time 29
  10,                                     !- Hour 30
  59,                                     !- Minute 30
  0.2,                                    !- Value Until Time 30
  11,                                     !- Hour 31
  0,                                      !- Minute 31
  0.2,                                    !- Value Until Time 31
  11,                                     !- Hour 32
  30,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  11,                                     !- Hour 33
  39,                                     !- Minute 33
  0.183333333333333,                      !- Value Until Time 33
  11,                                     !- Hour 34
  49,                                     !- Minute 34
  0.166666666666667,                      !- Value Until Time 34
  11,                                     !- Hour 35
  59,                                     !- Minute 35
  0.15,                                   !- Value Until Time 35
  12,                                     !- Hour 36
  9,                                      !- Minute 36
  0.133333333333334,                      !- Value Until Time 36
  12,                                     !- Hour 37
  19,                                     !- Minute 37
  0.116666666666667,                      !- Value Until Time 37
  12,                                     !- Hour 38
  29,                                     !- Minute 38
  0.1,                                    !- Value Until Time 38
  12,                                     !- Hour 39
  30,                                     !- Minute 39
  0.1,                                    !- Value Until Time 39
  12,                                     !- Hour 40
  39,                                     !- Minute 40
  0.0916666666666667,                     !- Value Until Time 40
  12,                                     !- Hour 41
  49,                                     !- Minute 41
  0.0833333333333334,                     !- Value Until Time 41
  12,                                     !- Hour 42
  59,                                     !- Minute 42
  0.0750000000000001,                     !- Value Until Time 42
  13,                                     !- Hour 43
  9,                                      !- Minute 43
  0.0666666666666668,                     !- Value Until Time 43
  13,                                     !- Hour 44
  19,                                     !- Minute 44
  0.0583333333333335,                     !- Value Until Time 44
  13,                                     !- Hour 45
  29,                                     !- Minute 45
  0.0500000000000002,                     !- Value Until Time 45
  13,                                     !- Hour 46
  30,                                     !- Minute 46
  0.05,                                   !- Value Until Time 46
  20,                                     !- Hour 47
  0,                                      !- Minute 47
  0.05,                                   !- Value Until Time 47
  20,                                     !- Hour 48
  10,                                     !- Minute 48
  0.0541666666666667,                     !- Value Until Time 48
  20,                                     !- Hour 49
  20,                                     !- Minute 49
  0.0583333333333334,                     !- Value Until Time 49
  20,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0625000000000001,                     !- Value Until Time 50
  20,                                     !- Hour 51
  40,                                     !- Minute 51
  0.0666666666666668,                     !- Value Until Time 51
  20,                                     !- Hour 52
  50,                                     !- Minute 52
  0.0708333333333335,                     !- Value Until Time 52
  21,                                     !- Hour 53
  0,                                      !- Minute 53
  0.0750000000000002,                     !- Value Until Time 53
  21,                                     !- Hour 54
  10,                                     !- Minute 54
  0.0791666666666669,                     !- Value Until Time 54
  21,                                     !- Hour 55
  20,                                     !- Minute 55
  0.0833333333333336,                     !- Value Until Time 55
  21,                                     !- Hour 56
  30,                                     !- Minute 56
  0.0875000000000003,                     !- Value Until Time 56
  21,                                     !- Hour 57
  40,                                     !- Minute 57
  0.091666666666667,                      !- Value Until Time 57
  21,                                     !- Hour 58
  50,                                     !- Minute 58
  0.0958333333333337,                     !- Value Until Time 58
  22,                                     !- Hour 59
  0,                                      !- Minute 59
  0.1,                                    !- Value Until Time 59
  22,                                     !- Hour 60
  30,                                     !- Minute 60
  0.1,                                    !- Value Until Time 60
  22,                                     !- Hour 61
  40,                                     !- Minute 61
  0.133333333333334,                      !- Value Until Time 61
  22,                                     !- Hour 62
  50,                                     !- Minute 62
  0.166666666666667,                      !- Value Until Time 62
  23,                                     !- Hour 63
  0,                                      !- Minute 63
  0.200000000000001,                      !- Value Until Time 63
  23,                                     !- Hour 64
  10,                                     !- Minute 64
  0.233333333333334,                      !- Value Until Time 64
  23,                                     !- Hour 65
  20,                                     !- Minute 65
  0.266666666666668,                      !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.3,                                    !- Value Until Time 66
  23,                                     !- Hour 67
  40,                                     !- Minute 67
  0.400000000000001,                      !- Value Until Time 67
  23,                                     !- Hour 68
  50,                                     !- Minute 68
  0.500000000000001,                      !- Value Until Time 68
  24,                                     !- Hour 69
  0,                                      !- Minute 69
  0.600000000000002;                      !- Value Until Time 69

OS:Schedule:Rule,
  {3eb742e9-72d8-41db-9759-7968a1ae025c}, !- Handle
  Schedule Rule 4,                        !- Name
  {bee71e3f-51a9-4f17-b1e7-50a9c97b909b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f79ec3e9-c089-473c-b435-62837ef264aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f79ec3e9-c089-473c-b435-62837ef264aa}, !- Handle
  Office Bldg Light Sat Day,              !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.157142857142856,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.15,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.0833333333333329,                     !- Value Until Time 3
  0,                                      !- Hour 4
  30,                                     !- Minute 4
  0.05,                                   !- Value Until Time 4
  0,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0666666666666668,                     !- Value Until Time 5
  0,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0833333333333336,                     !- Value Until Time 6
  1,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  1,                                      !- Hour 8
  10,                                     !- Minute 8
  0.101626016260163,                      !- Value Until Time 8
  1,                                      !- Hour 9
  20,                                     !- Minute 9
  0.103252032520325,                      !- Value Until Time 9
  1,                                      !- Hour 10
  30,                                     !- Minute 10
  0.104878048780488,                      !- Value Until Time 10
  1,                                      !- Hour 11
  40,                                     !- Minute 11
  0.10650406504065,                       !- Value Until Time 11
  1,                                      !- Hour 12
  50,                                     !- Minute 12
  0.108130081300813,                      !- Value Until Time 12
  2,                                      !- Hour 13
  0,                                      !- Minute 13
  0.109756097560976,                      !- Value Until Time 13
  2,                                      !- Hour 14
  10,                                     !- Minute 14
  0.111382113821138,                      !- Value Until Time 14
  2,                                      !- Hour 15
  20,                                     !- Minute 15
  0.113008130081301,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.114634146341464,                      !- Value Until Time 16
  2,                                      !- Hour 17
  40,                                     !- Minute 17
  0.116260162601626,                      !- Value Until Time 17
  2,                                      !- Hour 18
  50,                                     !- Minute 18
  0.117886178861789,                      !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.119512195121951,                      !- Value Until Time 19
  3,                                      !- Hour 20
  10,                                     !- Minute 20
  0.121138211382114,                      !- Value Until Time 20
  3,                                      !- Hour 21
  20,                                     !- Minute 21
  0.122764227642277,                      !- Value Until Time 21
  3,                                      !- Hour 22
  30,                                     !- Minute 22
  0.124390243902439,                      !- Value Until Time 22
  3,                                      !- Hour 23
  40,                                     !- Minute 23
  0.126016260162602,                      !- Value Until Time 23
  3,                                      !- Hour 24
  50,                                     !- Minute 24
  0.127642276422764,                      !- Value Until Time 24
  4,                                      !- Hour 25
  0,                                      !- Minute 25
  0.129268292682927,                      !- Value Until Time 25
  4,                                      !- Hour 26
  10,                                     !- Minute 26
  0.13089430894309,                       !- Value Until Time 26
  4,                                      !- Hour 27
  20,                                     !- Minute 27
  0.132520325203252,                      !- Value Until Time 27
  4,                                      !- Hour 28
  30,                                     !- Minute 28
  0.134146341463415,                      !- Value Until Time 28
  4,                                      !- Hour 29
  40,                                     !- Minute 29
  0.135772357723578,                      !- Value Until Time 29
  4,                                      !- Hour 30
  50,                                     !- Minute 30
  0.13739837398374,                       !- Value Until Time 30
  5,                                      !- Hour 31
  0,                                      !- Minute 31
  0.139024390243903,                      !- Value Until Time 31
  5,                                      !- Hour 32
  10,                                     !- Minute 32
  0.140650406504065,                      !- Value Until Time 32
  5,                                      !- Hour 33
  20,                                     !- Minute 33
  0.142276422764228,                      !- Value Until Time 33
  5,                                      !- Hour 34
  30,                                     !- Minute 34
  0.143902439024391,                      !- Value Until Time 34
  5,                                      !- Hour 35
  40,                                     !- Minute 35
  0.145528455284553,                      !- Value Until Time 35
  5,                                      !- Hour 36
  50,                                     !- Minute 36
  0.147154471544716,                      !- Value Until Time 36
  6,                                      !- Hour 37
  0,                                      !- Minute 37
  0.148780487804878,                      !- Value Until Time 37
  6,                                      !- Hour 38
  10,                                     !- Minute 38
  0.150406504065041,                      !- Value Until Time 38
  6,                                      !- Hour 39
  20,                                     !- Minute 39
  0.152032520325204,                      !- Value Until Time 39
  6,                                      !- Hour 40
  30,                                     !- Minute 40
  0.153658536585366,                      !- Value Until Time 40
  6,                                      !- Hour 41
  40,                                     !- Minute 41
  0.155284552845529,                      !- Value Until Time 41
  6,                                      !- Hour 42
  50,                                     !- Minute 42
  0.156910569105692,                      !- Value Until Time 42
  7,                                      !- Hour 43
  0,                                      !- Minute 43
  0.158536585365854,                      !- Value Until Time 43
  7,                                      !- Hour 44
  10,                                     !- Minute 44
  0.160162601626017,                      !- Value Until Time 44
  7,                                      !- Hour 45
  20,                                     !- Minute 45
  0.161788617886179,                      !- Value Until Time 45
  7,                                      !- Hour 46
  30,                                     !- Minute 46
  0.163414634146342,                      !- Value Until Time 46
  7,                                      !- Hour 47
  40,                                     !- Minute 47
  0.165040650406505,                      !- Value Until Time 47
  7,                                      !- Hour 48
  50,                                     !- Minute 48
  0.166666666666667,                      !- Value Until Time 48
  8,                                      !- Hour 49
  0,                                      !- Minute 49
  0.16829268292683,                       !- Value Until Time 49
  8,                                      !- Hour 50
  10,                                     !- Minute 50
  0.169918699186992,                      !- Value Until Time 50
  8,                                      !- Hour 51
  20,                                     !- Minute 51
  0.171544715447155,                      !- Value Until Time 51
  8,                                      !- Hour 52
  30,                                     !- Minute 52
  0.173170731707318,                      !- Value Until Time 52
  8,                                      !- Hour 53
  40,                                     !- Minute 53
  0.17479674796748,                       !- Value Until Time 53
  8,                                      !- Hour 54
  50,                                     !- Minute 54
  0.176422764227643,                      !- Value Until Time 54
  9,                                      !- Hour 55
  0,                                      !- Minute 55
  0.178048780487805,                      !- Value Until Time 55
  9,                                      !- Hour 56
  10,                                     !- Minute 56
  0.179674796747968,                      !- Value Until Time 56
  9,                                      !- Hour 57
  20,                                     !- Minute 57
  0.181300813008131,                      !- Value Until Time 57
  9,                                      !- Hour 58
  30,                                     !- Minute 58
  0.182926829268293,                      !- Value Until Time 58
  9,                                      !- Hour 59
  40,                                     !- Minute 59
  0.184552845528456,                      !- Value Until Time 59
  9,                                      !- Hour 60
  50,                                     !- Minute 60
  0.186178861788618,                      !- Value Until Time 60
  10,                                     !- Hour 61
  0,                                      !- Minute 61
  0.187804878048781,                      !- Value Until Time 61
  10,                                     !- Hour 62
  10,                                     !- Minute 62
  0.189430894308943,                      !- Value Until Time 62
  10,                                     !- Hour 63
  20,                                     !- Minute 63
  0.191056910569106,                      !- Value Until Time 63
  10,                                     !- Hour 64
  30,                                     !- Minute 64
  0.192682926829269,                      !- Value Until Time 64
  10,                                     !- Hour 65
  40,                                     !- Minute 65
  0.194308943089431,                      !- Value Until Time 65
  10,                                     !- Hour 66
  50,                                     !- Minute 66
  0.195934959349594,                      !- Value Until Time 66
  11,                                     !- Hour 67
  0,                                      !- Minute 67
  0.197560975609756,                      !- Value Until Time 67
  11,                                     !- Hour 68
  10,                                     !- Minute 68
  0.199186991869919,                      !- Value Until Time 68
  11,                                     !- Hour 69
  20,                                     !- Minute 69
  0.200813008130081,                      !- Value Until Time 69
  11,                                     !- Hour 70
  30,                                     !- Minute 70
  0.202439024390244,                      !- Value Until Time 70
  11,                                     !- Hour 71
  39,                                     !- Minute 71
  0.204065040650407,                      !- Value Until Time 71
  11,                                     !- Hour 72
  49,                                     !- Minute 72
  0.205691056910569,                      !- Value Until Time 72
  11,                                     !- Hour 73
  59,                                     !- Minute 73
  0.207317073170732,                      !- Value Until Time 73
  12,                                     !- Hour 74
  9,                                      !- Minute 74
  0.208943089430894,                      !- Value Until Time 74
  12,                                     !- Hour 75
  19,                                     !- Minute 75
  0.210569105691057,                      !- Value Until Time 75
  12,                                     !- Hour 76
  29,                                     !- Minute 76
  0.21219512195122,                       !- Value Until Time 76
  12,                                     !- Hour 77
  39,                                     !- Minute 77
  0.213821138211382,                      !- Value Until Time 77
  12,                                     !- Hour 78
  49,                                     !- Minute 78
  0.215447154471545,                      !- Value Until Time 78
  12,                                     !- Hour 79
  59,                                     !- Minute 79
  0.217073170731707,                      !- Value Until Time 79
  13,                                     !- Hour 80
  9,                                      !- Minute 80
  0.21869918699187,                       !- Value Until Time 80
  13,                                     !- Hour 81
  19,                                     !- Minute 81
  0.220325203252032,                      !- Value Until Time 81
  13,                                     !- Hour 82
  29,                                     !- Minute 82
  0.221951219512195,                      !- Value Until Time 82
  13,                                     !- Hour 83
  39,                                     !- Minute 83
  0.223577235772357,                      !- Value Until Time 83
  13,                                     !- Hour 84
  49,                                     !- Minute 84
  0.22520325203252,                       !- Value Until Time 84
  13,                                     !- Hour 85
  59,                                     !- Minute 85
  0.226829268292683,                      !- Value Until Time 85
  14,                                     !- Hour 86
  9,                                      !- Minute 86
  0.228455284552845,                      !- Value Until Time 86
  14,                                     !- Hour 87
  19,                                     !- Minute 87
  0.230081300813008,                      !- Value Until Time 87
  14,                                     !- Hour 88
  29,                                     !- Minute 88
  0.23170731707317,                       !- Value Until Time 88
  14,                                     !- Hour 89
  39,                                     !- Minute 89
  0.233333333333333,                      !- Value Until Time 89
  14,                                     !- Hour 90
  49,                                     !- Minute 90
  0.234959349593496,                      !- Value Until Time 90
  14,                                     !- Hour 91
  59,                                     !- Minute 91
  0.236585365853658,                      !- Value Until Time 91
  15,                                     !- Hour 92
  9,                                      !- Minute 92
  0.238211382113821,                      !- Value Until Time 92
  15,                                     !- Hour 93
  19,                                     !- Minute 93
  0.239837398373983,                      !- Value Until Time 93
  15,                                     !- Hour 94
  29,                                     !- Minute 94
  0.241463414634146,                      !- Value Until Time 94
  15,                                     !- Hour 95
  39,                                     !- Minute 95
  0.243089430894308,                      !- Value Until Time 95
  15,                                     !- Hour 96
  49,                                     !- Minute 96
  0.244715447154471,                      !- Value Until Time 96
  15,                                     !- Hour 97
  59,                                     !- Minute 97
  0.246341463414634,                      !- Value Until Time 97
  16,                                     !- Hour 98
  9,                                      !- Minute 98
  0.247967479674796,                      !- Value Until Time 98
  16,                                     !- Hour 99
  19,                                     !- Minute 99
  0.249593495934959,                      !- Value Until Time 99
  16,                                     !- Hour 100
  29,                                     !- Minute 100
  0.251219512195121,                      !- Value Until Time 100
  16,                                     !- Hour 101
  39,                                     !- Minute 101
  0.252845528455284,                      !- Value Until Time 101
  16,                                     !- Hour 102
  49,                                     !- Minute 102
  0.254471544715446,                      !- Value Until Time 102
  16,                                     !- Hour 103
  59,                                     !- Minute 103
  0.256097560975609,                      !- Value Until Time 103
  17,                                     !- Hour 104
  9,                                      !- Minute 104
  0.257723577235772,                      !- Value Until Time 104
  17,                                     !- Hour 105
  19,                                     !- Minute 105
  0.259349593495934,                      !- Value Until Time 105
  17,                                     !- Hour 106
  29,                                     !- Minute 106
  0.260975609756097,                      !- Value Until Time 106
  17,                                     !- Hour 107
  39,                                     !- Minute 107
  0.262601626016259,                      !- Value Until Time 107
  17,                                     !- Hour 108
  49,                                     !- Minute 108
  0.264227642276422,                      !- Value Until Time 108
  17,                                     !- Hour 109
  59,                                     !- Minute 109
  0.265853658536584,                      !- Value Until Time 109
  18,                                     !- Hour 110
  9,                                      !- Minute 110
  0.267479674796747,                      !- Value Until Time 110
  18,                                     !- Hour 111
  19,                                     !- Minute 111
  0.26910569105691,                       !- Value Until Time 111
  18,                                     !- Hour 112
  29,                                     !- Minute 112
  0.270731707317072,                      !- Value Until Time 112
  18,                                     !- Hour 113
  39,                                     !- Minute 113
  0.272357723577235,                      !- Value Until Time 113
  18,                                     !- Hour 114
  49,                                     !- Minute 114
  0.273983739837397,                      !- Value Until Time 114
  18,                                     !- Hour 115
  59,                                     !- Minute 115
  0.27560975609756,                       !- Value Until Time 115
  19,                                     !- Hour 116
  9,                                      !- Minute 116
  0.277235772357722,                      !- Value Until Time 116
  19,                                     !- Hour 117
  19,                                     !- Minute 117
  0.278861788617885,                      !- Value Until Time 117
  19,                                     !- Hour 118
  29,                                     !- Minute 118
  0.280487804878048,                      !- Value Until Time 118
  19,                                     !- Hour 119
  39,                                     !- Minute 119
  0.28211382113821,                       !- Value Until Time 119
  19,                                     !- Hour 120
  49,                                     !- Minute 120
  0.283739837398373,                      !- Value Until Time 120
  19,                                     !- Hour 121
  59,                                     !- Minute 121
  0.285365853658535,                      !- Value Until Time 121
  20,                                     !- Hour 122
  9,                                      !- Minute 122
  0.286991869918698,                      !- Value Until Time 122
  20,                                     !- Hour 123
  19,                                     !- Minute 123
  0.288617886178861,                      !- Value Until Time 123
  20,                                     !- Hour 124
  29,                                     !- Minute 124
  0.290243902439023,                      !- Value Until Time 124
  20,                                     !- Hour 125
  39,                                     !- Minute 125
  0.291869918699186,                      !- Value Until Time 125
  20,                                     !- Hour 126
  49,                                     !- Minute 126
  0.293495934959348,                      !- Value Until Time 126
  20,                                     !- Hour 127
  59,                                     !- Minute 127
  0.295121951219511,                      !- Value Until Time 127
  21,                                     !- Hour 128
  9,                                      !- Minute 128
  0.296747967479673,                      !- Value Until Time 128
  21,                                     !- Hour 129
  19,                                     !- Minute 129
  0.298373983739836,                      !- Value Until Time 129
  21,                                     !- Hour 130
  29,                                     !- Minute 130
  0.299999999999999,                      !- Value Until Time 130
  21,                                     !- Hour 131
  30,                                     !- Minute 131
  0.3,                                    !- Value Until Time 131
  22,                                     !- Hour 132
  30,                                     !- Minute 132
  0.3,                                    !- Value Until Time 132
  22,                                     !- Hour 133
  40,                                     !- Minute 133
  0.285714285714286,                      !- Value Until Time 133
  22,                                     !- Hour 134
  50,                                     !- Minute 134
  0.271428571428571,                      !- Value Until Time 134
  23,                                     !- Hour 135
  0,                                      !- Minute 135
  0.257142857142857,                      !- Value Until Time 135
  23,                                     !- Hour 136
  10,                                     !- Minute 136
  0.242857142857142,                      !- Value Until Time 136
  23,                                     !- Hour 137
  20,                                     !- Minute 137
  0.228571428571428,                      !- Value Until Time 137
  23,                                     !- Hour 138
  30,                                     !- Minute 138
  0.214285714285714,                      !- Value Until Time 138
  23,                                     !- Hour 139
  40,                                     !- Minute 139
  0.199999999999999,                      !- Value Until Time 139
  23,                                     !- Hour 140
  50,                                     !- Minute 140
  0.185714285714285,                      !- Value Until Time 140
  24,                                     !- Hour 141
  0,                                      !- Minute 141
  0.171428571428571;                      !- Value Until Time 141

OS:Schedule:Day,
  {545291c9-37d0-4c9c-8040-1a1f803efc33}, !- Handle
  Office Bldg Light Summer Design Day,    !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {019c7857-86b2-4206-9c0c-a0fb60c4c8b3}, !- Handle
  Schedule Rule 5,                        !- Name
  {bee71e3f-51a9-4f17-b1e7-50a9c97b909b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e2fbe651-16b8-4db7-9e20-667ad7423493}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2fbe651-16b8-4db7-9e20-667ad7423493}, !- Handle
  Office Bldg Light Sun Day,              !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ce38fe4e-a4b9-4fce-ad7d-9648484ffdbb}, !- Handle
  Office Bldg Light Winter Design Day,    !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6976b1d7-83ae-4891-92b9-4b0d2dfd3061}, !- Handle
  Small Office Bldg Equip,                !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  {5f4737d2-d6be-41fc-a9cf-f5b271d75f8a}, !- Default Day Schedule Name
  {d65da2c8-eb1e-4b6f-931f-ffdac8298d7b}, !- Summer Design Day Schedule Name
  {adfd848e-ddb7-4c28-bc1f-7f2368ed607a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5f4737d2-d6be-41fc-a9cf-f5b271d75f8a}, !- Handle
  Small Office Bldg Equip Default,        !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.670833333333335,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.691666666666669,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.712500000000002,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.733333333333336,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.754166666666669,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.775000000000003,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.795833333333336,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.81666666666667,                       !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.837500000000003,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.858333333333337,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.87916666666667,                       !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  2,                                      !- Hour 13
  30,                                     !- Minute 13
  0.9,                                    !- Value Until Time 13
  2,                                      !- Hour 14
  40,                                     !- Minute 14
  0.883333333333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  50,                                     !- Minute 15
  0.866666666666666,                      !- Value Until Time 15
  3,                                      !- Hour 16
  0,                                      !- Minute 16
  0.85,                                   !- Value Until Time 16
  3,                                      !- Hour 17
  10,                                     !- Minute 17
  0.833333333333333,                      !- Value Until Time 17
  3,                                      !- Hour 18
  20,                                     !- Minute 18
  0.816666666666666,                      !- Value Until Time 18
  3,                                      !- Hour 19
  30,                                     !- Minute 19
  0.8,                                    !- Value Until Time 19
  3,                                      !- Hour 20
  40,                                     !- Minute 20
  0.816666666666667,                      !- Value Until Time 20
  3,                                      !- Hour 21
  50,                                     !- Minute 21
  0.833333333333334,                      !- Value Until Time 21
  4,                                      !- Hour 22
  0,                                      !- Minute 22
  0.850000000000001,                      !- Value Until Time 22
  4,                                      !- Hour 23
  10,                                     !- Minute 23
  0.866666666666667,                      !- Value Until Time 23
  4,                                      !- Hour 24
  20,                                     !- Minute 24
  0.883333333333334,                      !- Value Until Time 24
  4,                                      !- Hour 25
  30,                                     !- Minute 25
  0.9,                                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.9,                                    !- Value Until Time 26
  6,                                      !- Hour 27
  40,                                     !- Minute 27
  0.833333333333333,                      !- Value Until Time 27
  6,                                      !- Hour 28
  50,                                     !- Minute 28
  0.766666666666666,                      !- Value Until Time 28
  7,                                      !- Hour 29
  0,                                      !- Minute 29
  0.7,                                    !- Value Until Time 29
  7,                                      !- Hour 30
  10,                                     !- Minute 30
  0.633333333333333,                      !- Value Until Time 30
  7,                                      !- Hour 31
  20,                                     !- Minute 31
  0.566666666666666,                      !- Value Until Time 31
  7,                                      !- Hour 32
  30,                                     !- Minute 32
  0.5,                                    !- Value Until Time 32
  7,                                      !- Hour 33
  40,                                     !- Minute 33
  0.483333333333333,                      !- Value Until Time 33
  7,                                      !- Hour 34
  50,                                     !- Minute 34
  0.466666666666667,                      !- Value Until Time 34
  8,                                      !- Hour 35
  0,                                      !- Minute 35
  0.45,                                   !- Value Until Time 35
  8,                                      !- Hour 36
  9,                                      !- Minute 36
  0.433333333333333,                      !- Value Until Time 36
  8,                                      !- Hour 37
  19,                                     !- Minute 37
  0.416666666666667,                      !- Value Until Time 37
  8,                                      !- Hour 38
  29,                                     !- Minute 38
  0.4,                                    !- Value Until Time 38
  8,                                      !- Hour 39
  30,                                     !- Minute 39
  0.4,                                    !- Value Until Time 39
  22,                                     !- Hour 40
  0,                                      !- Minute 40
  0.4,                                    !- Value Until Time 40
  22,                                     !- Hour 41
  10,                                     !- Minute 41
  0.420833333333334,                      !- Value Until Time 41
  22,                                     !- Hour 42
  20,                                     !- Minute 42
  0.441666666666667,                      !- Value Until Time 42
  22,                                     !- Hour 43
  30,                                     !- Minute 43
  0.4625,                                 !- Value Until Time 43
  22,                                     !- Hour 44
  40,                                     !- Minute 44
  0.483333333333334,                      !- Value Until Time 44
  22,                                     !- Hour 45
  50,                                     !- Minute 45
  0.504166666666667,                      !- Value Until Time 45
  23,                                     !- Hour 46
  0,                                      !- Minute 46
  0.525000000000001,                      !- Value Until Time 46
  23,                                     !- Hour 47
  10,                                     !- Minute 47
  0.545833333333334,                      !- Value Until Time 47
  23,                                     !- Hour 48
  20,                                     !- Minute 48
  0.566666666666668,                      !- Value Until Time 48
  23,                                     !- Hour 49
  30,                                     !- Minute 49
  0.587500000000001,                      !- Value Until Time 49
  23,                                     !- Hour 50
  40,                                     !- Minute 50
  0.608333333333335,                      !- Value Until Time 50
  23,                                     !- Hour 51
  50,                                     !- Minute 51
  0.629166666666668,                      !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0.650000000000002;                      !- Value Until Time 52

OS:Schedule:Rule,
  {00fd8a08-9173-461a-ba8b-0e620a7e8cb9}, !- Handle
  Schedule Rule 6,                        !- Name
  {6976b1d7-83ae-4891-92b9-4b0d2dfd3061}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3a6a8ecf-9b68-4a8b-8001-7fa58d015062}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a6a8ecf-9b68-4a8b-8001-7fa58d015062}, !- Handle
  Small Office Bldg Equip Sat Day,        !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.357142857142856,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.35,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.316666666666666,                      !- Value Until Time 3
  0,                                      !- Hour 4
  30,                                     !- Minute 4
  0.3,                                    !- Value Until Time 4
  0,                                      !- Hour 5
  40,                                     !- Minute 5
  0.333333333333334,                      !- Value Until Time 5
  0,                                      !- Hour 6
  50,                                     !- Minute 6
  0.366666666666667,                      !- Value Until Time 6
  1,                                      !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  1,                                      !- Hour 8
  10,                                     !- Minute 8
  0.400813008130081,                      !- Value Until Time 8
  1,                                      !- Hour 9
  20,                                     !- Minute 9
  0.401626016260163,                      !- Value Until Time 9
  1,                                      !- Hour 10
  30,                                     !- Minute 10
  0.402439024390244,                      !- Value Until Time 10
  1,                                      !- Hour 11
  40,                                     !- Minute 11
  0.403252032520325,                      !- Value Until Time 11
  1,                                      !- Hour 12
  50,                                     !- Minute 12
  0.404065040650406,                      !- Value Until Time 12
  2,                                      !- Hour 13
  0,                                      !- Minute 13
  0.404878048780488,                      !- Value Until Time 13
  2,                                      !- Hour 14
  10,                                     !- Minute 14
  0.405691056910569,                      !- Value Until Time 14
  2,                                      !- Hour 15
  20,                                     !- Minute 15
  0.40650406504065,                       !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.407317073170732,                      !- Value Until Time 16
  2,                                      !- Hour 17
  40,                                     !- Minute 17
  0.408130081300813,                      !- Value Until Time 17
  2,                                      !- Hour 18
  50,                                     !- Minute 18
  0.408943089430894,                      !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.409756097560976,                      !- Value Until Time 19
  3,                                      !- Hour 20
  10,                                     !- Minute 20
  0.410569105691057,                      !- Value Until Time 20
  3,                                      !- Hour 21
  20,                                     !- Minute 21
  0.411382113821138,                      !- Value Until Time 21
  3,                                      !- Hour 22
  30,                                     !- Minute 22
  0.412195121951219,                      !- Value Until Time 22
  3,                                      !- Hour 23
  40,                                     !- Minute 23
  0.413008130081301,                      !- Value Until Time 23
  3,                                      !- Hour 24
  50,                                     !- Minute 24
  0.413821138211382,                      !- Value Until Time 24
  4,                                      !- Hour 25
  0,                                      !- Minute 25
  0.414634146341463,                      !- Value Until Time 25
  4,                                      !- Hour 26
  10,                                     !- Minute 26
  0.415447154471545,                      !- Value Until Time 26
  4,                                      !- Hour 27
  20,                                     !- Minute 27
  0.416260162601626,                      !- Value Until Time 27
  4,                                      !- Hour 28
  30,                                     !- Minute 28
  0.417073170731707,                      !- Value Until Time 28
  4,                                      !- Hour 29
  40,                                     !- Minute 29
  0.417886178861789,                      !- Value Until Time 29
  4,                                      !- Hour 30
  50,                                     !- Minute 30
  0.41869918699187,                       !- Value Until Time 30
  5,                                      !- Hour 31
  0,                                      !- Minute 31
  0.419512195121951,                      !- Value Until Time 31
  5,                                      !- Hour 32
  10,                                     !- Minute 32
  0.420325203252033,                      !- Value Until Time 32
  5,                                      !- Hour 33
  20,                                     !- Minute 33
  0.421138211382114,                      !- Value Until Time 33
  5,                                      !- Hour 34
  30,                                     !- Minute 34
  0.421951219512195,                      !- Value Until Time 34
  5,                                      !- Hour 35
  40,                                     !- Minute 35
  0.422764227642277,                      !- Value Until Time 35
  5,                                      !- Hour 36
  50,                                     !- Minute 36
  0.423577235772358,                      !- Value Until Time 36
  6,                                      !- Hour 37
  0,                                      !- Minute 37
  0.424390243902439,                      !- Value Until Time 37
  6,                                      !- Hour 38
  10,                                     !- Minute 38
  0.425203252032521,                      !- Value Until Time 38
  6,                                      !- Hour 39
  20,                                     !- Minute 39
  0.426016260162602,                      !- Value Until Time 39
  6,                                      !- Hour 40
  30,                                     !- Minute 40
  0.426829268292683,                      !- Value Until Time 40
  6,                                      !- Hour 41
  40,                                     !- Minute 41
  0.427642276422764,                      !- Value Until Time 41
  6,                                      !- Hour 42
  50,                                     !- Minute 42
  0.428455284552846,                      !- Value Until Time 42
  7,                                      !- Hour 43
  0,                                      !- Minute 43
  0.429268292682927,                      !- Value Until Time 43
  7,                                      !- Hour 44
  10,                                     !- Minute 44
  0.430081300813008,                      !- Value Until Time 44
  7,                                      !- Hour 45
  20,                                     !- Minute 45
  0.43089430894309,                       !- Value Until Time 45
  7,                                      !- Hour 46
  30,                                     !- Minute 46
  0.431707317073171,                      !- Value Until Time 46
  7,                                      !- Hour 47
  40,                                     !- Minute 47
  0.432520325203252,                      !- Value Until Time 47
  7,                                      !- Hour 48
  50,                                     !- Minute 48
  0.433333333333334,                      !- Value Until Time 48
  8,                                      !- Hour 49
  0,                                      !- Minute 49
  0.434146341463415,                      !- Value Until Time 49
  8,                                      !- Hour 50
  10,                                     !- Minute 50
  0.434959349593496,                      !- Value Until Time 50
  8,                                      !- Hour 51
  20,                                     !- Minute 51
  0.435772357723577,                      !- Value Until Time 51
  8,                                      !- Hour 52
  30,                                     !- Minute 52
  0.436585365853659,                      !- Value Until Time 52
  8,                                      !- Hour 53
  40,                                     !- Minute 53
  0.43739837398374,                       !- Value Until Time 53
  8,                                      !- Hour 54
  50,                                     !- Minute 54
  0.438211382113821,                      !- Value Until Time 54
  9,                                      !- Hour 55
  0,                                      !- Minute 55
  0.439024390243903,                      !- Value Until Time 55
  9,                                      !- Hour 56
  10,                                     !- Minute 56
  0.439837398373984,                      !- Value Until Time 56
  9,                                      !- Hour 57
  20,                                     !- Minute 57
  0.440650406504065,                      !- Value Until Time 57
  9,                                      !- Hour 58
  30,                                     !- Minute 58
  0.441463414634147,                      !- Value Until Time 58
  9,                                      !- Hour 59
  40,                                     !- Minute 59
  0.442276422764228,                      !- Value Until Time 59
  9,                                      !- Hour 60
  50,                                     !- Minute 60
  0.443089430894309,                      !- Value Until Time 60
  10,                                     !- Hour 61
  0,                                      !- Minute 61
  0.44390243902439,                       !- Value Until Time 61
  10,                                     !- Hour 62
  10,                                     !- Minute 62
  0.444715447154472,                      !- Value Until Time 62
  10,                                     !- Hour 63
  20,                                     !- Minute 63
  0.445528455284553,                      !- Value Until Time 63
  10,                                     !- Hour 64
  30,                                     !- Minute 64
  0.446341463414634,                      !- Value Until Time 64
  10,                                     !- Hour 65
  40,                                     !- Minute 65
  0.447154471544716,                      !- Value Until Time 65
  10,                                     !- Hour 66
  50,                                     !- Minute 66
  0.447967479674797,                      !- Value Until Time 66
  11,                                     !- Hour 67
  0,                                      !- Minute 67
  0.448780487804878,                      !- Value Until Time 67
  11,                                     !- Hour 68
  10,                                     !- Minute 68
  0.44959349593496,                       !- Value Until Time 68
  11,                                     !- Hour 69
  20,                                     !- Minute 69
  0.450406504065041,                      !- Value Until Time 69
  11,                                     !- Hour 70
  30,                                     !- Minute 70
  0.451219512195122,                      !- Value Until Time 70
  11,                                     !- Hour 71
  39,                                     !- Minute 71
  0.452032520325203,                      !- Value Until Time 71
  11,                                     !- Hour 72
  49,                                     !- Minute 72
  0.452845528455285,                      !- Value Until Time 72
  11,                                     !- Hour 73
  59,                                     !- Minute 73
  0.453658536585366,                      !- Value Until Time 73
  12,                                     !- Hour 74
  9,                                      !- Minute 74
  0.454471544715447,                      !- Value Until Time 74
  12,                                     !- Hour 75
  19,                                     !- Minute 75
  0.455284552845528,                      !- Value Until Time 75
  12,                                     !- Hour 76
  29,                                     !- Minute 76
  0.45609756097561,                       !- Value Until Time 76
  12,                                     !- Hour 77
  39,                                     !- Minute 77
  0.456910569105691,                      !- Value Until Time 77
  12,                                     !- Hour 78
  49,                                     !- Minute 78
  0.457723577235772,                      !- Value Until Time 78
  12,                                     !- Hour 79
  59,                                     !- Minute 79
  0.458536585365854,                      !- Value Until Time 79
  13,                                     !- Hour 80
  9,                                      !- Minute 80
  0.459349593495935,                      !- Value Until Time 80
  13,                                     !- Hour 81
  19,                                     !- Minute 81
  0.460162601626016,                      !- Value Until Time 81
  13,                                     !- Hour 82
  29,                                     !- Minute 82
  0.460975609756098,                      !- Value Until Time 82
  13,                                     !- Hour 83
  39,                                     !- Minute 83
  0.461788617886179,                      !- Value Until Time 83
  13,                                     !- Hour 84
  49,                                     !- Minute 84
  0.46260162601626,                       !- Value Until Time 84
  13,                                     !- Hour 85
  59,                                     !- Minute 85
  0.463414634146341,                      !- Value Until Time 85
  14,                                     !- Hour 86
  9,                                      !- Minute 86
  0.464227642276423,                      !- Value Until Time 86
  14,                                     !- Hour 87
  19,                                     !- Minute 87
  0.465040650406504,                      !- Value Until Time 87
  14,                                     !- Hour 88
  29,                                     !- Minute 88
  0.465853658536585,                      !- Value Until Time 88
  14,                                     !- Hour 89
  39,                                     !- Minute 89
  0.466666666666666,                      !- Value Until Time 89
  14,                                     !- Hour 90
  49,                                     !- Minute 90
  0.467479674796748,                      !- Value Until Time 90
  14,                                     !- Hour 91
  59,                                     !- Minute 91
  0.468292682926829,                      !- Value Until Time 91
  15,                                     !- Hour 92
  9,                                      !- Minute 92
  0.46910569105691,                       !- Value Until Time 92
  15,                                     !- Hour 93
  19,                                     !- Minute 93
  0.469918699186992,                      !- Value Until Time 93
  15,                                     !- Hour 94
  29,                                     !- Minute 94
  0.470731707317073,                      !- Value Until Time 94
  15,                                     !- Hour 95
  39,                                     !- Minute 95
  0.471544715447154,                      !- Value Until Time 95
  15,                                     !- Hour 96
  49,                                     !- Minute 96
  0.472357723577236,                      !- Value Until Time 96
  15,                                     !- Hour 97
  59,                                     !- Minute 97
  0.473170731707317,                      !- Value Until Time 97
  16,                                     !- Hour 98
  9,                                      !- Minute 98
  0.473983739837398,                      !- Value Until Time 98
  16,                                     !- Hour 99
  19,                                     !- Minute 99
  0.474796747967479,                      !- Value Until Time 99
  16,                                     !- Hour 100
  29,                                     !- Minute 100
  0.475609756097561,                      !- Value Until Time 100
  16,                                     !- Hour 101
  39,                                     !- Minute 101
  0.476422764227642,                      !- Value Until Time 101
  16,                                     !- Hour 102
  49,                                     !- Minute 102
  0.477235772357723,                      !- Value Until Time 102
  16,                                     !- Hour 103
  59,                                     !- Minute 103
  0.478048780487805,                      !- Value Until Time 103
  17,                                     !- Hour 104
  9,                                      !- Minute 104
  0.478861788617886,                      !- Value Until Time 104
  17,                                     !- Hour 105
  19,                                     !- Minute 105
  0.479674796747967,                      !- Value Until Time 105
  17,                                     !- Hour 106
  29,                                     !- Minute 106
  0.480487804878048,                      !- Value Until Time 106
  17,                                     !- Hour 107
  39,                                     !- Minute 107
  0.48130081300813,                       !- Value Until Time 107
  17,                                     !- Hour 108
  49,                                     !- Minute 108
  0.482113821138211,                      !- Value Until Time 108
  17,                                     !- Hour 109
  59,                                     !- Minute 109
  0.482926829268292,                      !- Value Until Time 109
  18,                                     !- Hour 110
  9,                                      !- Minute 110
  0.483739837398374,                      !- Value Until Time 110
  18,                                     !- Hour 111
  19,                                     !- Minute 111
  0.484552845528455,                      !- Value Until Time 111
  18,                                     !- Hour 112
  29,                                     !- Minute 112
  0.485365853658536,                      !- Value Until Time 112
  18,                                     !- Hour 113
  39,                                     !- Minute 113
  0.486178861788617,                      !- Value Until Time 113
  18,                                     !- Hour 114
  49,                                     !- Minute 114
  0.486991869918699,                      !- Value Until Time 114
  18,                                     !- Hour 115
  59,                                     !- Minute 115
  0.48780487804878,                       !- Value Until Time 115
  19,                                     !- Hour 116
  9,                                      !- Minute 116
  0.488617886178861,                      !- Value Until Time 116
  19,                                     !- Hour 117
  19,                                     !- Minute 117
  0.489430894308943,                      !- Value Until Time 117
  19,                                     !- Hour 118
  29,                                     !- Minute 118
  0.490243902439024,                      !- Value Until Time 118
  19,                                     !- Hour 119
  39,                                     !- Minute 119
  0.491056910569105,                      !- Value Until Time 119
  19,                                     !- Hour 120
  49,                                     !- Minute 120
  0.491869918699186,                      !- Value Until Time 120
  19,                                     !- Hour 121
  59,                                     !- Minute 121
  0.492682926829268,                      !- Value Until Time 121
  20,                                     !- Hour 122
  9,                                      !- Minute 122
  0.493495934959349,                      !- Value Until Time 122
  20,                                     !- Hour 123
  19,                                     !- Minute 123
  0.49430894308943,                       !- Value Until Time 123
  20,                                     !- Hour 124
  29,                                     !- Minute 124
  0.495121951219512,                      !- Value Until Time 124
  20,                                     !- Hour 125
  39,                                     !- Minute 125
  0.495934959349593,                      !- Value Until Time 125
  20,                                     !- Hour 126
  49,                                     !- Minute 126
  0.496747967479674,                      !- Value Until Time 126
  20,                                     !- Hour 127
  59,                                     !- Minute 127
  0.497560975609755,                      !- Value Until Time 127
  21,                                     !- Hour 128
  9,                                      !- Minute 128
  0.498373983739837,                      !- Value Until Time 128
  21,                                     !- Hour 129
  19,                                     !- Minute 129
  0.499186991869918,                      !- Value Until Time 129
  21,                                     !- Hour 130
  29,                                     !- Minute 130
  0.499999999999999,                      !- Value Until Time 130
  21,                                     !- Hour 131
  30,                                     !- Minute 131
  0.5,                                    !- Value Until Time 131
  22,                                     !- Hour 132
  30,                                     !- Minute 132
  0.5,                                    !- Value Until Time 132
  22,                                     !- Hour 133
  40,                                     !- Minute 133
  0.485714285714286,                      !- Value Until Time 133
  22,                                     !- Hour 134
  50,                                     !- Minute 134
  0.471428571428571,                      !- Value Until Time 134
  23,                                     !- Hour 135
  0,                                      !- Minute 135
  0.457142857142857,                      !- Value Until Time 135
  23,                                     !- Hour 136
  10,                                     !- Minute 136
  0.442857142857142,                      !- Value Until Time 136
  23,                                     !- Hour 137
  20,                                     !- Minute 137
  0.428571428571428,                      !- Value Until Time 137
  23,                                     !- Hour 138
  30,                                     !- Minute 138
  0.414285714285714,                      !- Value Until Time 138
  23,                                     !- Hour 139
  40,                                     !- Minute 139
  0.399999999999999,                      !- Value Until Time 139
  23,                                     !- Hour 140
  50,                                     !- Minute 140
  0.385714285714285,                      !- Value Until Time 140
  24,                                     !- Hour 141
  0,                                      !- Minute 141
  0.371428571428571;                      !- Value Until Time 141

OS:Schedule:Day,
  {d65da2c8-eb1e-4b6f-931f-ffdac8298d7b}, !- Handle
  Small Office Bldg Equip Summer Design Day, !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e792e0ac-4f59-438e-b0af-2864e6fa95ba}, !- Handle
  Schedule Rule 7,                        !- Name
  {6976b1d7-83ae-4891-92b9-4b0d2dfd3061}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {987783dd-fdb2-42f6-b9e2-f99c7b9666ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {987783dd-fdb2-42f6-b9e2-f99c7b9666ef}, !- Handle
  Small Office Bldg Equip Sun Day,        !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {adfd848e-ddb7-4c28-bc1f-7f2368ed607a}, !- Handle
  Small Office Bldg Equip Winter Design Day, !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6bf49388-6c99-4a2f-85a2-5c1e28d31024}, !- Handle
  Small Office Infil Quarter On,          !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  {c8086312-48c9-48bf-8eab-2660115cb3b9}, !- Default Day Schedule Name
  {cbd09831-6c23-4fc2-af5a-4d96701475f0}, !- Summer Design Day Schedule Name
  {6ae353ad-6ece-4a18-9ef1-7faabd90189a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c8086312-48c9-48bf-8eab-2660115cb3b9}, !- Handle
  Small Office Infil Quarter On Default,  !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cbd09831-6c23-4fc2-af5a-4d96701475f0}, !- Handle
  Small Office Infil Quarter On Summer Design Day, !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {691be39a-2ff7-4559-a186-b06765b76221}, !- Handle
  Schedule Rule 8,                        !- Name
  {6bf49388-6c99-4a2f-85a2-5c1e28d31024}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ce7fcc19-eb19-4e28-b95a-c7a3727d4282}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce7fcc19-eb19-4e28-b95a-c7a3727d4282}, !- Handle
  Small Office Infil Quarter On Sun Day,  !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6ae353ad-6ece-4a18-9ef1-7faabd90189a}, !- Handle
  Small Office Infil Quarter On Winter Design Day, !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d1761ea5-99a5-4329-b64b-f87bf450d706}, !- Handle
  Schedule Rule 9,                        !- Name
  {6bf49388-6c99-4a2f-85a2-5c1e28d31024}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {60708ca8-bae9-448e-ac93-cbac2320cb02}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60708ca8-bae9-448e-ac93-cbac2320cb02}, !- Handle
  Small Office Infil Quarter On WntrDsn|Sat Day, !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {061b7297-64c3-43db-9df3-abdac0be2f37}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {83a7f6bc-36ee-4b56-b728-fabe4829cbc0}, !- Schedule Type Limits Name
  {fc502ac9-6ea6-4418-8155-b479dc225890}, !- Default Day Schedule Name
  {536a14f8-51c9-4598-89b3-5548c19f7c72}, !- Summer Design Day Schedule Name
  {f27fe49e-b168-4f59-b12d-6c5ebc0f14f2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fc502ac9-6ea6-4418-8155-b479dc225890}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {83a7f6bc-36ee-4b56-b728-fabe4829cbc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {7ab1fc7a-5589-4277-bfde-087e18f7e206}, !- Handle
  {061b7297-64c3-43db-9df3-abdac0be2f37}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.189999999999952,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-25 14:51:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-25 14:51:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f27fe49e-b168-4f59-b12d-6c5ebc0f14f2}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {83a7f6bc-36ee-4b56-b728-fabe4829cbc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {536a14f8-51c9-4598-89b3-5548c19f7c72}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {83a7f6bc-36ee-4b56-b728-fabe4829cbc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b481444e-a407-4f46-be30-59df089b634a}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {061b7297-64c3-43db-9df3-abdac0be2f37}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4482e205-1fc1-42d7-852c-0f6b65692190}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4482e205-1fc1-42d7-852c-0f6b65692190}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {83a7f6bc-36ee-4b56-b728-fabe4829cbc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cd06e4d1-06a9-4ef9-9fc3-dfdad297c99a}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {061b7297-64c3-43db-9df3-abdac0be2f37}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9b8b9d70-199c-412b-8960-38fae342bf82}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b8b9d70-199c-412b-8960-38fae342bf82}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {83a7f6bc-36ee-4b56-b728-fabe4829cbc0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {07db07b8-6d29-4580-81ba-073a40de4ef8}, !- Handle
  Building Default Schedule Set,          !- Name
  {061b7297-64c3-43db-9df3-abdac0be2f37}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ScheduleTypeLimits,
  {83a7f6bc-36ee-4b56-b728-fabe4829cbc0}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AdditionalProperties,
  {1caabbf1-f0b1-45ce-836d-b2640e4fcb7b}, !- Handle
  {bee71e3f-51a9-4f17-b1e7-50a9c97b909b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {31b63b93-549b-4ef3-ad23-74bbc6e4f09c}, !- Handle
  {e2fbe651-16b8-4db7-9e20-667ad7423493}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d1aa2ca8-cdaa-4fa8-b3cf-7e5d2b17fb77}, !- Handle
  {f79ec3e9-c089-473c-b435-62837ef264aa}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.05 | hoo_start + 1.0 ~ 0.1 | mid - 2.5 ~ 0.3 | mid - 1.5 ~ 0.3 | mid + 2.5 ~ 0.15 | hoo_end - 2.0 ~ 0.15 | hoo_end + 2.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {aa437367-57ff-4d23-8eb4-196e04ff1093}, !- Handle
  {9c16f7ce-6951-4e95-a68b-e8e9eccbc583}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ 0.05 | hoo_start - 2.0 ~ 0.1 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.3 | hoo_start + 0.5 ~ 0.9 | hoo_end - 1.5 ~ 0.9 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.3 | hoo_end + 1.0 ~ 0.3 | hoo_end + 3.0 ~ 0.2 | hoo_end + 3.5 ~ 0.2 | hoo_end + 4.5 ~ 0.1 | hoo_end + 5.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2af9eb81-7587-4f8b-932e-96e4659e2555}, !- Handle
  {6976b1d7-83ae-4891-92b9-4b0d2dfd3061}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.29999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {e2f5a6cb-15d4-4b5b-aacb-700cf660c3e8}, !- Handle
  {987783dd-fdb2-42f6-b9e2-f99c7b9666ef}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f993a473-3da8-4df4-9c02-bb9d2a90b02a}, !- Handle
  {3a6a8ecf-9b68-4a8b-8001-7fa58d015062}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.3 | hoo_start + 1.0 ~ 0.4 | mid - 2.5 ~ 0.5 | mid - 1.5 ~ 0.5 | mid + 2.5 ~ 0.35 | hoo_end - 2.0 ~ 0.35 | hoo_end + 2.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {de7dd5a5-d76e-4fef-aad4-ba0a040a220a}, !- Handle
  {5f4737d2-d6be-41fc-a9cf-f5b271d75f8a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.4 | hoo_start + 2.0 ~ 0.9 | mid - 1.5 ~ 0.9 | mid - 0.5 ~ 0.8 | mid + 0.5 ~ 0.9 | hoo_end - 1.5 ~ 0.9 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f9bd02e5-57cd-4612-b53b-576a7e530a1f}, !- Handle
  {e3e038e7-9b49-42b8-9dd7-141f5c0233db}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {aa764577-0e1d-4f85-bdb0-c978494ef4eb}, !- Handle
  {17c0078e-d7aa-481d-b764-52dd38662220}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {905707e7-3195-4a65-8d28-ea393790b8b9}, !- Handle
  {67b587ec-a941-4c89-8fce-0be892b75723}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.0 | hoo_start + 1.0 ~ 0.1 | mid - 2.5 ~ 0.3 | mid - 1.5 ~ 0.3 | mid + 2.5 ~ 0.1 | hoo_end - 2.0 ~ 0.1 | hoo_end + 2.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {cbada897-c337-4228-a01a-d6cc1ecbb4f2}, !- Handle
  {bd91d19d-f257-4073-b583-4563953f4ba9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.95 | mid - 1.5 ~ 0.95 | mid - 0.5 ~ 0.5 | mid + 0.5 ~ 0.95 | hoo_end - 1.5 ~ 0.95 | hoo_end - 0.5 ~ 0.3 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.0 ~ 0.1 | hoo_end + 3.0 ~ 0.05 | hoo_end + 4.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2f1143bc-1659-4241-8954-d705992c9bfa}, !- Handle
  {8aa22feb-5757-41d2-86cb-8291c45c4339}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {431896b6-e5fc-4e4f-97ce-c0759c6d896b}, !- Handle
  {8e2f642d-f4fe-443b-94b6-befa6572ce89}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:SimulationControl,
  {2c9e191f-19cf-4846-8959-d1bd2ec4155b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Schedule:Rule,
  {45d6acd0-22a5-4db3-bc12-670b92d8e55e}, !- Handle
  autogen Small Office Activity 0,        !- Name
  {8aa22feb-5757-41d2-86cb-8291c45c4339}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c25a7c5f-27a7-4ef3-8a1c-21b6277d21b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {c25a7c5f-27a7-4ef3-8a1c-21b6277d21b9}, !- Handle
  autogen Small Office Activity 0_day_sch, !- Name
  {15da20e0-1a2d-4a34-ade1-a6f1e36a230b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {94488e5c-4dbf-4fe2-964b-56eedda39ac1}, !- Handle
  {c25a7c5f-27a7-4ef3-8a1c-21b6277d21b9}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4a7af1ef-a4c2-4774-9826-6336bdc32a6a}, !- Handle
  autogen Small Office Activity 1,        !- Name
  {8aa22feb-5757-41d2-86cb-8291c45c4339}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {123a9e33-8098-4155-9892-110d43dbda20}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {123a9e33-8098-4155-9892-110d43dbda20}, !- Handle
  autogen Small Office Activity 1_day_sch, !- Name
  {15da20e0-1a2d-4a34-ade1-a6f1e36a230b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {bb635f5d-1b12-4171-85b5-ce48648bd20d}, !- Handle
  {123a9e33-8098-4155-9892-110d43dbda20}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:DefaultConstructionSet,
  {aa77feac-fab3-4bb4-a2bd-8cc5a1b94018}, !- Handle
  Res DOE Ref 1980-2004 - Office - ASHRAE 169-2013-3C, !- Name
  {6480bbad-a6aa-431a-9db3-8c254e5a27ed}, !- Default Exterior Surface Constructions Name
  {f881e0e7-4aa5-44b3-ba5c-54e5d084511e}, !- Default Interior Surface Constructions Name
  {5ca1d345-fa55-4a66-bff3-fbf750c09ab5}, !- Default Ground Contact Surface Constructions Name
  {edd51f1b-305d-4c4b-be8e-287d7ca1336a}, !- Default Exterior SubSurface Constructions Name
  {c2252279-f2d6-44c5-ac27-54d59ea81bc0}, !- Default Interior SubSurface Constructions Name
  {e5c45e4d-4e5e-4d92-a4ae-a43ebdcebcb2}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {6480bbad-a6aa-431a-9db3-8c254e5a27ed}, !- Handle
  Default Surface Constructions 1,        !- Name
  {3f1bb367-78fc-4556-b4e4-37734091ba5d}, !- Floor Construction Name
  {430d4f2d-6c37-461e-9439-2400c6a3ce43}, !- Wall Construction Name
  {cfcb1ced-6f90-4ed5-89d9-67d9609e0238}; !- Roof Ceiling Construction Name

OS:Construction,
  {3f1bb367-78fc-4556-b4e4-37734091ba5d}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {aaca0025-9aab-4db7-996f-3afaf998b034}, !- Layer 1
  {d5784f87-5543-40b3-b4d8-f5afe85df579}, !- Layer 2
  {668c7977-9aab-4fc6-ba6a-02dabb94e3f8}; !- Layer 3

OS:StandardsInformation:Construction,
  {066a7ed9-b70f-4bad-9d5b-4bb5446a5d3a}, !- Handle
  {3f1bb367-78fc-4556-b4e4-37734091ba5d}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {aaca0025-9aab-4db7-996f-3afaf998b034}, !- Handle
  Typical Insulation R-10.25,             !- Name
  Smooth,                                 !- Roughness
  1.80449347618221,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d5784f87-5543-40b3-b4d8-f5afe85df579}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {668c7977-9aab-4fc6-ba6a-02dabb94e3f8}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {430d4f2d-6c37-461e-9439-2400c6a3ce43}, !- Handle
  Typical Insulated Exterior Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {dc77e2e2-1621-4c4d-a9a8-4fc16bbcca89}, !- Layer 1
  {d838abfa-18a4-45cf-b1c1-a6761dbcdfef}, !- Layer 2
  {aaca0025-9aab-4db7-996f-3afaf998b034}, !- Layer 3
  {b9dda7a1-5b48-4347-8418-80562676eb8c}; !- Layer 4

OS:StandardsInformation:Construction,
  {787f2cb1-ee34-4c20-b711-639ee7c9f41f}, !- Handle
  {430d4f2d-6c37-461e-9439-2400c6a3ce43}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {dc77e2e2-1621-4c4d-a9a8-4fc16bbcca89}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {d838abfa-18a4-45cf-b1c1-a6761dbcdfef}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b9dda7a1-5b48-4347-8418-80562676eb8c}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {cfcb1ced-6f90-4ed5-89d9-67d9609e0238}, !- Handle
  Typical IEAD Roof R-11.36,              !- Name
  ,                                       !- Surface Rendering Name
  {f0c42f8c-4769-45ab-acb1-3e68e8f59108}, !- Layer 1
  {aaca0025-9aab-4db7-996f-3afaf998b034}, !- Layer 2
  {da35c670-874f-44f2-9dcf-0fa9afd46a9d}; !- Layer 3

OS:StandardsInformation:Construction,
  {77f644bd-381f-454b-9203-78967b279cde}, !- Handle
  {cfcb1ced-6f90-4ed5-89d9-67d9609e0238}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {f0c42f8c-4769-45ab-acb1-3e68e8f59108}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {da35c670-874f-44f2-9dcf-0fa9afd46a9d}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {f881e0e7-4aa5-44b3-ba5c-54e5d084511e}, !- Handle
  Default Surface Constructions 2,        !- Name
  {cf95c845-d5c7-46ce-a42b-90b4640066e5}, !- Floor Construction Name
  {cdb2f225-66e6-4554-a2ef-54015f9b44bd}, !- Wall Construction Name
  {f3b78f5e-d11d-4415-a4d9-74467e7b9423}; !- Roof Ceiling Construction Name

OS:Construction,
  {cf95c845-d5c7-46ce-a42b-90b4640066e5}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {72fe9a12-d1fb-4924-87f6-835e712c31ad}, !- Layer 1
  {08972ed8-11ad-467a-b16e-eb1f040a34ed}; !- Layer 2

OS:StandardsInformation:Construction,
  {97d53da6-aa3b-4a24-91a2-68ea6ced85c0}, !- Handle
  {cf95c845-d5c7-46ce-a42b-90b4640066e5}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {72fe9a12-d1fb-4924-87f6-835e712c31ad}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {08972ed8-11ad-467a-b16e-eb1f040a34ed}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {cdb2f225-66e6-4554-a2ef-54015f9b44bd}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {ae26493c-96e4-4aa6-9b2e-75b8a6a3b50d}, !- Layer 1
  {ae26493c-96e4-4aa6-9b2e-75b8a6a3b50d}; !- Layer 2

OS:StandardsInformation:Construction,
  {0b2123dc-d0a9-4b3f-9c39-e0d5cc492f47}, !- Handle
  {cdb2f225-66e6-4554-a2ef-54015f9b44bd}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {ae26493c-96e4-4aa6-9b2e-75b8a6a3b50d}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {f3b78f5e-d11d-4415-a4d9-74467e7b9423}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {08972ed8-11ad-467a-b16e-eb1f040a34ed}, !- Layer 1
  {72fe9a12-d1fb-4924-87f6-835e712c31ad}; !- Layer 2

OS:StandardsInformation:Construction,
  {9cb6dd6a-48a1-4472-a306-44251ca12b1e}, !- Handle
  {f3b78f5e-d11d-4415-a4d9-74467e7b9423}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {5ca1d345-fa55-4a66-bff3-fbf750c09ab5}, !- Handle
  Default Surface Constructions 3,        !- Name
  {e03d0244-8d76-4804-ac4e-2a68bb9c7133}, !- Floor Construction Name
  {b01c7e0f-1e7b-46b1-974b-64de5fd279e5}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {e03d0244-8d76-4804-ac4e-2a68bb9c7133}, !- Handle
  ext-slab-mass,                          !- Name
  ,                                       !- Surface Rendering Name
  {d3171b8d-0b7c-4b7a-82d8-8ff75e68a90c}, !- Layer 1
  {08972ed8-11ad-467a-b16e-eb1f040a34ed}; !- Layer 2

OS:StandardsInformation:Construction,
  {0762a804-4a54-4b03-9a3e-3ece97ac99de}, !- Handle
  {e03d0244-8d76-4804-ac4e-2a68bb9c7133}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {d3171b8d-0b7c-4b7a-82d8-8ff75e68a90c}, !- Handle
  HW CONCRETE,                            !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.31125355293807,                       !- Conductivity {W/m-K}
  2240.00141458147,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b01c7e0f-1e7b-46b1-974b-64de5fd279e5}, !- Handle
  Typical Insulated Basement Mass Wall R-6.99, !- Name
  ,                                       !- Surface Rendering Name
  {1de34433-51bc-47c1-aa13-a5a153f25195}, !- Layer 1
  {4cd0099c-ac80-4de9-89fa-9e9903b843a8}; !- Layer 2

OS:StandardsInformation:Construction,
  {77900872-161d-4dae-8da5-fc19984e2bf4}, !- Handle
  {b01c7e0f-1e7b-46b1-974b-64de5fd279e5}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {1de34433-51bc-47c1-aa13-a5a153f25195}, !- Handle
  Typical Insulation R-5.44,              !- Name
  Smooth,                                 !- Roughness
  0.958541985530366,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4cd0099c-ac80-4de9-89fa-9e9903b843a8}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {edd51f1b-305d-4c4b-be8e-287d7ca1336a}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {4cc57bbb-cbfb-465a-9a2a-94c693c0c2b6}, !- Fixed Window Construction Name
  {954c1ccb-8ecc-41c5-8dfa-8c995773914a}, !- Operable Window Construction Name
  {6ea8d3e1-a483-4d0e-9843-365cea2a4371}, !- Door Construction Name
  {3fa32caf-5148-4aa2-802b-5ad18c86c4c6}, !- Glass Door Construction Name
  {bcea2ab3-e73d-47e6-ae78-246b74db73ff}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {d6aa6785-8442-43e9-b821-692dcfbb0dc0}, !- Tubular Daylight Dome Construction Name
  {d6aa6785-8442-43e9-b821-692dcfbb0dc0}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {4cc57bbb-cbfb-465a-9a2a-94c693c0c2b6}, !- Handle
  U 0.72 SHGC 0.39 Simple Glazing Window U-0.72 SHGC 0.39, !- Name
  ,                                       !- Surface Rendering Name
  {18d5fc5a-1517-4625-b5ac-5327af04d81e}; !- Layer 1

OS:StandardsInformation:Construction,
  {8db22801-558e-43f1-a635-79c546ef0862}, !- Handle
  {4cc57bbb-cbfb-465a-9a2a-94c693c0c2b6}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {18d5fc5a-1517-4625-b5ac-5327af04d81e}, !- Handle
  U 0.72 SHGC 0.39 Simple Glazing U-0.72 SHGC 0.39, !- Name
  4.08834960560171,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.23;                                   !- Visible Transmittance

OS:Construction,
  {954c1ccb-8ecc-41c5-8dfa-8c995773914a}, !- Handle
  U 0.72 SHGC 0.39 Simple Glazing Window U-0.72 SHGC 0.39 1, !- Name
  ,                                       !- Surface Rendering Name
  {447c7112-0a61-4e71-9189-1b8aacfb7a90}; !- Layer 1

OS:StandardsInformation:Construction,
  {fa0f74a3-f731-4338-8249-6b19bc95a8ec}, !- Handle
  {954c1ccb-8ecc-41c5-8dfa-8c995773914a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {447c7112-0a61-4e71-9189-1b8aacfb7a90}, !- Handle
  U 0.72 SHGC 0.39 Simple Glazing U-0.72 SHGC 0.39 1, !- Name
  4.08834960560171,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.23;                                   !- Visible Transmittance

OS:Construction,
  {6ea8d3e1-a483-4d0e-9843-365cea2a4371}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {882e071f-3e7d-48e2-a306-57b84b7eaf9e}, !- Layer 1
  {5064aaac-db86-4dfd-bf54-8c978208a910}; !- Layer 2

OS:StandardsInformation:Construction,
  {83312cb4-d726-4045-8c19-b971a81dfa69}, !- Handle
  {6ea8d3e1-a483-4d0e-9843-365cea2a4371}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {882e071f-3e7d-48e2-a306-57b84b7eaf9e}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {5064aaac-db86-4dfd-bf54-8c978208a910}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3fa32caf-5148-4aa2-802b-5ad18c86c4c6}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {aa0e7c56-be6e-4980-ba6b-af02a5d2402d}; !- Layer 1

OS:StandardsInformation:Construction,
  {295bed80-b5ec-4569-a198-a7373d27d33e}, !- Handle
  {3fa32caf-5148-4aa2-802b-5ad18c86c4c6}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {aa0e7c56-be6e-4980-ba6b-af02a5d2402d}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {bcea2ab3-e73d-47e6-ae78-246b74db73ff}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {5064aaac-db86-4dfd-bf54-8c978208a910}; !- Layer 1

OS:StandardsInformation:Construction,
  {1bba7962-e5fe-402e-b6a5-fa99972c8eb3}, !- Handle
  {bcea2ab3-e73d-47e6-ae78-246b74db73ff}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {d6aa6785-8442-43e9-b821-692dcfbb0dc0}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {e9c6d3fa-925f-4bd5-8903-080b1b2b60b9}; !- Layer 1

OS:StandardsInformation:Construction,
  {3612fea6-6cd1-4d51-8c57-0e93542d75b3}, !- Handle
  {d6aa6785-8442-43e9-b821-692dcfbb0dc0}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {e9c6d3fa-925f-4bd5-8903-080b1b2b60b9}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {c2252279-f2d6-44c5-ac27-54d59ea81bc0}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {d6aa6785-8442-43e9-b821-692dcfbb0dc0}, !- Fixed Window Construction Name
  {d6aa6785-8442-43e9-b821-692dcfbb0dc0}, !- Operable Window Construction Name
  {6f95dc6d-838d-4589-8bb5-9577848258f7}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {6f95dc6d-838d-4589-8bb5-9577848258f7}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {6ca44d99-da65-49c6-bf2d-ae4ed6628cea}; !- Layer 1

OS:StandardsInformation:Construction,
  {76db27a5-2255-4a11-abb7-f83de086c81e}, !- Handle
  {6f95dc6d-838d-4589-8bb5-9577848258f7}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {6ca44d99-da65-49c6-bf2d-ae4ed6628cea}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {e5c45e4d-4e5e-4d92-a4ae-a43ebdcebcb2}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {6ca44d99-da65-49c6-bf2d-ae4ed6628cea}; !- Layer 1

OS:StandardsInformation:Construction,
  {a238c28f-0171-4e42-a457-c1e94cfbaae2}, !- Handle
  {e5c45e4d-4e5e-4d92-a4ae-a43ebdcebcb2}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {ded00dae-cc97-47e7-9d7d-b9398e661acd}, !- Handle
  Always On Discrete,                     !- Name
  {e3c10c76-406b-4286-8964-2e6ded1872a7}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {e3c10c76-406b-4286-8964-2e6ded1872a7}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {25c7cf0c-a4fc-45df-951f-103828c69820}, !- Handle
  SmallOffice WholeBuilding - Sm Office A  - Story Ground Infiltration, !- Name
  {c9ef54f0-2196-42e7-8044-709b0b75e3e0}, !- Space or SpaceType Name
  {ded00dae-cc97-47e7-9d7d-b9398e661acd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6dfd961d-5d0f-4304-a314-1c810f78a9bc}, !- Handle
  SmallOffice WholeBuilding - Sm Office A end_a - Story Ground Infiltration, !- Name
  {231d4d1f-73de-46e0-8262-f15a63f528e2}, !- Space or SpaceType Name
  {ded00dae-cc97-47e7-9d7d-b9398e661acd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9001040e-6d98-4d71-a785-3e844a1c725f}, !- Handle
  SmallOffice WholeBuilding - Sm Office A end_b - Story Ground Infiltration, !- Name
  {c32b03b8-2d45-4f29-93a0-41331f7b1c9d}, !- Space or SpaceType Name
  {ded00dae-cc97-47e7-9d7d-b9398e661acd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ed27c54e-9d66-40c6-9de3-324e62117d56}, !- Handle
  SmallOffice WholeBuilding - Sm Office B end_a - Story Ground Infiltration, !- Name
  {5cf81ae8-a190-4f7f-ba8a-6d039ae6e58d}, !- Space or SpaceType Name
  {ded00dae-cc97-47e7-9d7d-b9398e661acd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {be1a9373-4b6f-446e-8930-10229d8f2b78}, !- Handle
  SmallOffice WholeBuilding - Sm Office B end_b - Story Ground Infiltration, !- Name
  {3727c05f-aa67-4e55-ae05-450c021dffe4}, !- Space or SpaceType Name
  {ded00dae-cc97-47e7-9d7d-b9398e661acd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {57a73efb-7e23-4194-946f-224ed330a827}, !- Handle
  SmallOffice WholeBuilding - Sm Office C  - Story Ground Infiltration, !- Name
  {4991862d-78d1-4da6-9b61-8017f25ad276}, !- Space or SpaceType Name
  {ded00dae-cc97-47e7-9d7d-b9398e661acd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ddbbdd89-adfa-4933-91a2-c5f83c9321fe}, !- Handle
  SmallOffice WholeBuilding - Sm Office C end_a - Story Ground Infiltration, !- Name
  {e1133877-3c2e-4c0d-9052-7791cc7ebe0f}, !- Space or SpaceType Name
  {ded00dae-cc97-47e7-9d7d-b9398e661acd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {30fba7f0-53e6-4647-880b-42f7b810cc8f}, !- Handle
  SmallOffice WholeBuilding - Sm Office C end_b - Story Ground Infiltration, !- Name
  {5cb54e36-b2c5-4b67-89cb-28f1fe27d3b4}, !- Space or SpaceType Name
  {ded00dae-cc97-47e7-9d7d-b9398e661acd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {afe6cf19-7c3f-4a25-8615-9793d11b9d0d}, !- Handle
  18.8,                                   !- January Ground Temperature {C}
  14.3,                                   !- February Ground Temperature {C}
  13.6,                                   !- March Ground Temperature {C}
  13.2,                                   !- April Ground Temperature {C}
  13.3,                                   !- May Ground Temperature {C}
  12.6,                                   !- June Ground Temperature {C}
  15.3,                                   !- July Ground Temperature {C}
  15.6,                                   !- August Ground Temperature {C}
  17.7,                                   !- September Ground Temperature {C}
  19.4,                                   !- October Ground Temperature {C}
  19.7,                                   !- November Ground Temperature {C}
  18.5;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {41c049cf-90be-4a5a-942f-59d51cfcdb70}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  {1835588e-8e87-496f-8f0a-9ada96e69776}, !- Default Day Schedule Name
  {78dc73e6-fd07-4b01-bbdf-22ab97de11a4}, !- Summer Design Day Schedule Name
  {83f101d2-f52c-4f77-9620-fe18243b5d74}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1835588e-8e87-496f-8f0a-9ada96e69776}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83f101d2-f52c-4f77-9620-fe18243b5d74}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {78dc73e6-fd07-4b01-bbdf-22ab97de11a4}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {02d5caa0-1f2a-4546-8f54-bae1351b84d8}, !- Handle
  Schedule Rule 10,                       !- Name
  {41c049cf-90be-4a5a-942f-59d51cfcdb70}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e2cfa642-8c1d-4d37-8c70-71a8dd861f50}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2cfa642-8c1d-4d37-8c70-71a8dd861f50}, !- Handle
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:WaterUse:Connections,
  {d9678250-0c97-4915-93ea-0267f4bd4e5f}, !- Handle
  SmallOffice WholeBuilding - Sm Office - DOE Ref 1980-2004 WUC 0.04gpm at 140F, !- Name
  {2985b128-d693-49e5-88a6-4d274c1eef4b}, !- Inlet Node Name
  {62e316df-57aa-4b6a-b929-334bb1b86eeb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1a2aff13-5f54-42fa-86bd-0e5f129f10ec}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {80240e82-7f73-4ae9-a103-6afb817edabf}, !- Handle
  SmallOffice WholeBuilding - Sm Office - DOE Ref 1980-2004 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.31514188512504e-06,                   !- Peak Flow Rate {m3/s}
  {353b3314-5b29-439a-b927-78332777fdfe}, !- Target Temperature Schedule Name
  {769a14e9-239a-437d-a62e-de20adb8580c}, !- Sensible Fraction Schedule Name
  {83eb111e-666d-422a-9d84-0e8f4fc161a1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {769a14e9-239a-437d-a62e-de20adb8580c}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  {71580550-e15b-47dd-a884-b0d86bb69690}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71580550-e15b-47dd-a884-b0d86bb69690}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {83eb111e-666d-422a-9d84-0e8f4fc161a1}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  {f68a5494-76b1-4760-9105-ff7f6287bfc6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f68a5494-76b1-4760-9105-ff7f6287bfc6}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {78375e82-99c9-4cac-8ee1-254976ed58c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {353b3314-5b29-439a-b927-78332777fdfe}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {6ba229b1-c94d-4aa5-9c89-7bd42afaf0b8}, !- Schedule Type Limits Name
  {de7ca8b1-4b9b-4463-ada8-4de4c0c3475c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de7ca8b1-4b9b-4463-ada8-4de4c0c3475c}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {6ba229b1-c94d-4aa5-9c89-7bd42afaf0b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6ba229b1-c94d-4aa5-9c89-7bd42afaf0b8}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {1a2aff13-5f54-42fa-86bd-0e5f129f10ec}, !- Handle
  SmallOffice WholeBuilding - Sm Office - DOE Ref 1980-2004 Service Water Use 0.04gpm at 140F, !- Name
  {80240e82-7f73-4ae9-a103-6afb817edabf}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {41c049cf-90be-4a5a-942f-59d51cfcdb70}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {04bf7bc6-92f0-4c82-89f3-758315a69d71}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1021b07f-480d-4444-963b-949050702d6b}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ed4b2c8c-76f6-4b6d-a2fd-12273dd474a7}, !- Plant Side Inlet Node Name
  {427652a7-ec0c-4f6c-99f3-5288184ca1b8}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {eb0828c3-c97b-4d8c-aafc-c2dec8213c68}, !- Demand Side Inlet Node Name
  {3a491bd6-c648-4066-9161-4b389a9e1414}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5bac5255-b25c-47e3-8aef-c669b3d7a7a2}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {caad6407-df3a-40d1-9a79-babdd3a7f95e}, !- Demand Mixer Name
  {50e0242a-71b5-461d-893f-c37daf941e7d}, !- Demand Splitter Name
  {7f936417-13c0-4bc7-8411-db3b8de297b3}, !- Supply Mixer Name
  {73317436-6797-4394-95c4-7cdfb66b5edf}; !- Supply Splitter Name

OS:Node,
  {df91c603-3e14-483a-bab9-8f783306a5fa}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {ed4b2c8c-76f6-4b6d-a2fd-12273dd474a7}, !- Inlet Port
  {a4477f29-e1f5-4bdb-a8d4-6d46f2eeadc1}; !- Outlet Port

OS:Node,
  {1021b07f-480d-4444-963b-949050702d6b}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {a63aac9c-b67b-4519-bde8-d91be9a20b60}, !- Inlet Port
  {427652a7-ec0c-4f6c-99f3-5288184ca1b8}; !- Outlet Port

OS:Node,
  {5410492e-e0aa-4ee7-9eeb-0f6f231d4567}, !- Handle
  40gal NaturalGas Water Heater - 2kBtu/hr Supply Inlet Water Node, !- Name
  {b6f472bd-a313-44ee-9f1f-d440ad819461}, !- Inlet Port
  {7a391327-8b34-45b4-af4b-5cd1ca578399}; !- Outlet Port

OS:Connector:Mixer,
  {7f936417-13c0-4bc7-8411-db3b8de297b3}, !- Handle
  Connector Mixer 1,                      !- Name
  {c03de830-2698-4fae-ac3a-7e982363a520}, !- Outlet Branch Name
  {ddbf7797-3241-4aa0-a5c7-ba7a680fe725}, !- Inlet Branch Name 1
  {b09ede9f-4d30-4818-b913-ec68066dfc36}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {73317436-6797-4394-95c4-7cdfb66b5edf}, !- Handle
  Connector Splitter 1,                   !- Name
  {b1b4064a-d2ce-4c67-977d-5ffd66cdf034}, !- Inlet Branch Name
  {b6f472bd-a313-44ee-9f1f-d440ad819461}, !- Outlet Branch Name 1
  {a956ecf1-3d4c-43bd-8c6c-1f55f64ed63d}; !- Outlet Branch Name 2

OS:Connection,
  {ed4b2c8c-76f6-4b6d-a2fd-12273dd474a7}, !- Handle
  {676fd449-1544-4bfe-9444-0572e65f306a}, !- Name
  {04bf7bc6-92f0-4c82-89f3-758315a69d71}, !- Source Object
  14,                                     !- Outlet Port
  {df91c603-3e14-483a-bab9-8f783306a5fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6f472bd-a313-44ee-9f1f-d440ad819461}, !- Handle
  {b444ec7f-b09e-4dae-8678-d1523e9c3aee}, !- Name
  {73317436-6797-4394-95c4-7cdfb66b5edf}, !- Source Object
  3,                                      !- Outlet Port
  {5410492e-e0aa-4ee7-9eeb-0f6f231d4567}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {427652a7-ec0c-4f6c-99f3-5288184ca1b8}, !- Handle
  {34bbb572-0c3b-405a-9812-073693f16fb9}, !- Name
  {1021b07f-480d-4444-963b-949050702d6b}, !- Source Object
  3,                                      !- Outlet Port
  {04bf7bc6-92f0-4c82-89f3-758315a69d71}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {084277e1-3701-473f-8fbc-e4c0505b2767}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {eb0828c3-c97b-4d8c-aafc-c2dec8213c68}, !- Inlet Port
  {8763669a-23a9-453a-8ed9-4da2b17cd809}; !- Outlet Port

OS:Node,
  {ab342034-26ca-4a80-b79d-a3d300d71382}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {b1ad9d55-831e-4389-b356-755b6493a806}, !- Inlet Port
  {3a491bd6-c648-4066-9161-4b389a9e1414}; !- Outlet Port

OS:Node,
  {95e29b9b-cbb5-42e1-9898-cff49326155c}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {2c9ea786-2765-4f16-bdc3-d1463b68b7bf}, !- Inlet Port
  {ead6f646-811c-4755-858f-bdef0b43253c}; !- Outlet Port

OS:Connector:Mixer,
  {caad6407-df3a-40d1-9a79-babdd3a7f95e}, !- Handle
  Connector Mixer 2,                      !- Name
  {ab69d56c-9d9c-4ce9-ba01-0b0fcb677bb9}, !- Outlet Branch Name
  {e584ecb0-4af5-49a9-b5ae-a8bfa2b5318b}, !- Inlet Branch Name 1
  {9c36ce53-76f0-4b42-b9e7-a85cb9ab27eb}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {50e0242a-71b5-461d-893f-c37daf941e7d}, !- Handle
  Connector Splitter 2,                   !- Name
  {82a0bc96-9611-4dbd-8dee-393629f7460c}, !- Inlet Branch Name
  {2c9ea786-2765-4f16-bdc3-d1463b68b7bf}, !- Outlet Branch Name 1
  {48915f9c-c993-486b-b86f-9ce46265bf7a}; !- Outlet Branch Name 2

OS:Connection,
  {eb0828c3-c97b-4d8c-aafc-c2dec8213c68}, !- Handle
  {f238e852-6ad9-4c51-9eb5-c4584053fbc3}, !- Name
  {04bf7bc6-92f0-4c82-89f3-758315a69d71}, !- Source Object
  17,                                     !- Outlet Port
  {084277e1-3701-473f-8fbc-e4c0505b2767}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c9ea786-2765-4f16-bdc3-d1463b68b7bf}, !- Handle
  {ca9ae5ad-49a3-4f1f-b0ea-090834a93957}, !- Name
  {50e0242a-71b5-461d-893f-c37daf941e7d}, !- Source Object
  3,                                      !- Outlet Port
  {95e29b9b-cbb5-42e1-9898-cff49326155c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a491bd6-c648-4066-9161-4b389a9e1414}, !- Handle
  {f11af647-02e7-4849-8712-d700cd4f86c6}, !- Name
  {ab342034-26ca-4a80-b79d-a3d300d71382}, !- Source Object
  3,                                      !- Outlet Port
  {04bf7bc6-92f0-4c82-89f3-758315a69d71}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c42162df-50aa-479a-9c50-b82d8a8a6a77}, !- Handle
  {04bf7bc6-92f0-4c82-89f3-758315a69d71}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {5bac5255-b25c-47e3-8aef-c669b3d7a7a2}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {f0dc22fa-bfb4-4c74-ad88-1d131ba54a28}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {5cf922ab-a5ed-47ca-8f66-cf3eee0a2034}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {f0dc22fa-bfb4-4c74-ad88-1d131ba54a28}, !- Schedule Type Limits Name
  {8335cb86-4b27-404d-8f56-8ee4725390e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8335cb86-4b27-404d-8f56-8ee4725390e4}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {f0dc22fa-bfb4-4c74-ad88-1d131ba54a28}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {29c8046c-2453-4492-b7ad-d779ca6d51fd}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {5cf922ab-a5ed-47ca-8f66-cf3eee0a2034}, !- Schedule Name
  {1021b07f-480d-4444-963b-949050702d6b}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {655b6f84-4e7d-4f69-af9f-dfe421a8c2c0}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {a4477f29-e1f5-4bdb-a8d4-6d46f2eeadc1}, !- Inlet Node Name
  {7b560acb-a759-41ca-8aa7-6eb359710ad2}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {0460c0d5-1856-46e7-9ca4-7d62771ba245}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {7b560acb-a759-41ca-8aa7-6eb359710ad2}, !- Inlet Port
  {b1b4064a-d2ce-4c67-977d-5ffd66cdf034}; !- Outlet Port

OS:Connection,
  {a4477f29-e1f5-4bdb-a8d4-6d46f2eeadc1}, !- Handle
  {82ef6147-2bc8-4d29-a4d5-90423ea7f586}, !- Name
  {df91c603-3e14-483a-bab9-8f783306a5fa}, !- Source Object
  3,                                      !- Outlet Port
  {655b6f84-4e7d-4f69-af9f-dfe421a8c2c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b560acb-a759-41ca-8aa7-6eb359710ad2}, !- Handle
  {514bc198-c433-4b4f-81aa-4e3946abec99}, !- Name
  {655b6f84-4e7d-4f69-af9f-dfe421a8c2c0}, !- Source Object
  3,                                      !- Outlet Port
  {0460c0d5-1856-46e7-9ca4-7d62771ba245}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1b4064a-d2ce-4c67-977d-5ffd66cdf034}, !- Handle
  {a5d749c8-1713-4fe5-a55d-aa40fb26fab9}, !- Name
  {0460c0d5-1856-46e7-9ca4-7d62771ba245}, !- Source Object
  3,                                      !- Outlet Port
  {73317436-6797-4394-95c4-7cdfb66b5edf}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {2cb6c83f-50b1-4f4a-a4f8-cddfeaa722d4}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {2da00fcf-79aa-4933-8650-253dda445207}, !- Handle
  40gal NaturalGas Water Heater - 2kBtu/hr 0.78 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {5cf922ab-a5ed-47ca-8f66-cf3eee0a2034}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  677.531096137319,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {4e017b82-2e88-4aec-a6a3-aa66fcc76217}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {7a391327-8b34-45b4-af4b-5cd1ca578399}, !- Use Side Inlet Node Name
  {754283cd-44a2-485a-aa86-353a527c1254}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {4e017b82-2e88-4aec-a6a3-aa66fcc76217}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {2cb6c83f-50b1-4f4a-a4f8-cddfeaa722d4}, !- Schedule Type Limits Name
  {027060cd-8c98-40b5-aaa4-c7e919a526c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {027060cd-8c98-40b5-aaa4-c7e919a526c8}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {2cb6c83f-50b1-4f4a-a4f8-cddfeaa722d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {6260a7f8-cfc4-4114-a06e-de8c063284b3}, !- Handle
  40gal NaturalGas Water Heater - 2kBtu/hr Supply Outlet Water Node, !- Name
  {754283cd-44a2-485a-aa86-353a527c1254}, !- Inlet Port
  {ddbf7797-3241-4aa0-a5c7-ba7a680fe725}; !- Outlet Port

OS:Connection,
  {7a391327-8b34-45b4-af4b-5cd1ca578399}, !- Handle
  {a8b21567-1bc9-487e-8909-d6039d1ee5de}, !- Name
  {5410492e-e0aa-4ee7-9eeb-0f6f231d4567}, !- Source Object
  3,                                      !- Outlet Port
  {2da00fcf-79aa-4933-8650-253dda445207}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {754283cd-44a2-485a-aa86-353a527c1254}, !- Handle
  {19548f02-253e-41f4-876b-e958ef4fc3a5}, !- Name
  {2da00fcf-79aa-4933-8650-253dda445207}, !- Source Object
  32,                                     !- Outlet Port
  {6260a7f8-cfc4-4114-a06e-de8c063284b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddbf7797-3241-4aa0-a5c7-ba7a680fe725}, !- Handle
  {0bbbfbcb-8e2e-46e9-8bb7-38c8c51bd857}, !- Name
  {6260a7f8-cfc4-4114-a06e-de8c063284b3}, !- Source Object
  3,                                      !- Outlet Port
  {7f936417-13c0-4bc7-8411-db3b8de297b3}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {35341100-ebb4-4ada-a157-159bf8d1d9c7}, !- Handle
  {2da00fcf-79aa-4933-8650-253dda445207}; !- Object Name

OS:Schedule:Ruleset,
  {f99dffd7-ac67-47c3-aa72-45f2eb043499}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {6ba229b1-c94d-4aa5-9c89-7bd42afaf0b8}, !- Schedule Type Limits Name
  {ae4ebd0b-6921-4d49-a41a-40ef1f5d1c0a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae4ebd0b-6921-4d49-a41a-40ef1f5d1c0a}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {6ba229b1-c94d-4aa5-9c89-7bd42afaf0b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f4d16cc-5e9c-467e-abbf-2ca166e23c2f}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {6ba229b1-c94d-4aa5-9c89-7bd42afaf0b8}, !- Schedule Type Limits Name
  {b306a684-febf-414a-9a41-aada4877448c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b306a684-febf-414a-9a41-aada4877448c}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {6ba229b1-c94d-4aa5-9c89-7bd42afaf0b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {e8343aa3-d243-45cc-8dec-ff274cbdde64}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c5de4db8-7d20-45ea-99f2-382538fcf41e}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {2c7be0bf-fbf1-48ad-a585-6d71ed422c82}, !- Layer 1
  {e8343aa3-d243-45cc-8dec-ff274cbdde64}; !- Layer 2

OS:Material,
  {2c7be0bf-fbf1-48ad-a585-6d71ed422c82}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {e4b57979-a8f4-4ec2-b452-f481fa4bc212}, !- Handle
  Office Shared Service Water Loop Pipe 127.09051892253791ft, !- Name
  {c5de4db8-7d20-45ea-99f2-382538fcf41e}, !- Construction
  {8763669a-23a9-453a-8ed9-4da2b17cd809}, !- Fluid Inlet Node
  {409b8413-73c5-42b4-b075-251ea6c76a5f}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {f99dffd7-ac67-47c3-aa72-45f2eb043499}, !- Ambient Temperature Schedule
  {0f4d16cc-5e9c-467e-abbf-2ca166e23c2f}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  38.7371901675896;                       !- Pipe Length {m}

OS:Node,
  {b2efe985-3c90-483a-9995-c16abedbf6fb}, !- Handle
  Office Shared Service Water Loop Pipe 127.09051892253791ft Outlet Water Node, !- Name
  {409b8413-73c5-42b4-b075-251ea6c76a5f}, !- Inlet Port
  {82a0bc96-9611-4dbd-8dee-393629f7460c}; !- Outlet Port

OS:Connection,
  {8763669a-23a9-453a-8ed9-4da2b17cd809}, !- Handle
  {b66e3fd3-6289-47a3-ad59-db57609832b7}, !- Name
  {084277e1-3701-473f-8fbc-e4c0505b2767}, !- Source Object
  3,                                      !- Outlet Port
  {e4b57979-a8f4-4ec2-b452-f481fa4bc212}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {409b8413-73c5-42b4-b075-251ea6c76a5f}, !- Handle
  {da15d318-f6e0-4570-90d7-37e4d640a945}, !- Name
  {e4b57979-a8f4-4ec2-b452-f481fa4bc212}, !- Source Object
  4,                                      !- Outlet Port
  {b2efe985-3c90-483a-9995-c16abedbf6fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82a0bc96-9611-4dbd-8dee-393629f7460c}, !- Handle
  {5f62dd6e-7435-425e-bd94-c2fdb5fa25b7}, !- Name
  {b2efe985-3c90-483a-9995-c16abedbf6fb}, !- Source Object
  3,                                      !- Outlet Port
  {50e0242a-71b5-461d-893f-c37daf941e7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d07b3c63-ac6a-478b-a1c8-586952b21b55}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {656a8b4f-c560-4a5c-8a0b-992cc950ac2e}, !- Inlet Node Name
  {eef7e866-ce3d-47e6-b952-1daa84e9d58f}; !- Outlet Node Name

OS:Node,
  {efb28075-a3e4-4084-bd9e-3c220b7ded44}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {a956ecf1-3d4c-43bd-8c6c-1f55f64ed63d}, !- Inlet Port
  {656a8b4f-c560-4a5c-8a0b-992cc950ac2e}; !- Outlet Port

OS:Connection,
  {a956ecf1-3d4c-43bd-8c6c-1f55f64ed63d}, !- Handle
  {0c9c79c3-8360-4912-ba73-0360f7193d60}, !- Name
  {73317436-6797-4394-95c4-7cdfb66b5edf}, !- Source Object
  4,                                      !- Outlet Port
  {efb28075-a3e4-4084-bd9e-3c220b7ded44}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e89df472-b95f-43d5-af0b-127009b9aae5}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {eef7e866-ce3d-47e6-b952-1daa84e9d58f}, !- Inlet Port
  {b09ede9f-4d30-4818-b913-ec68066dfc36}; !- Outlet Port

OS:Connection,
  {656a8b4f-c560-4a5c-8a0b-992cc950ac2e}, !- Handle
  {794e9738-0134-4c2e-86f0-f6429bedbdbe}, !- Name
  {efb28075-a3e4-4084-bd9e-3c220b7ded44}, !- Source Object
  3,                                      !- Outlet Port
  {d07b3c63-ac6a-478b-a1c8-586952b21b55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eef7e866-ce3d-47e6-b952-1daa84e9d58f}, !- Handle
  {76cda451-7e85-46e0-9dfb-9e288bb1afd3}, !- Name
  {d07b3c63-ac6a-478b-a1c8-586952b21b55}, !- Source Object
  3,                                      !- Outlet Port
  {e89df472-b95f-43d5-af0b-127009b9aae5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b09ede9f-4d30-4818-b913-ec68066dfc36}, !- Handle
  {da16a22f-9aea-4d63-8878-c09aeb7a41dc}, !- Name
  {e89df472-b95f-43d5-af0b-127009b9aae5}, !- Source Object
  3,                                      !- Outlet Port
  {7f936417-13c0-4bc7-8411-db3b8de297b3}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {29639b3e-403d-48fc-9997-41933d65aa24}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {ead6f646-811c-4755-858f-bdef0b43253c}, !- Inlet Node Name
  {15e2caef-164a-49e2-ae61-71fa5835eef8}; !- Outlet Node Name

OS:Node,
  {82c79010-a8b5-4df3-b81a-14e759760fda}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {15e2caef-164a-49e2-ae61-71fa5835eef8}, !- Inlet Port
  {e584ecb0-4af5-49a9-b5ae-a8bfa2b5318b}; !- Outlet Port

OS:Connection,
  {ead6f646-811c-4755-858f-bdef0b43253c}, !- Handle
  {2fb44055-822a-4ed2-aa68-c2ad15d6f1cd}, !- Name
  {95e29b9b-cbb5-42e1-9898-cff49326155c}, !- Source Object
  3,                                      !- Outlet Port
  {29639b3e-403d-48fc-9997-41933d65aa24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15e2caef-164a-49e2-ae61-71fa5835eef8}, !- Handle
  {daba3388-f60b-4c8b-91d1-7a70506e0f68}, !- Name
  {29639b3e-403d-48fc-9997-41933d65aa24}, !- Source Object
  3,                                      !- Outlet Port
  {82c79010-a8b5-4df3-b81a-14e759760fda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e584ecb0-4af5-49a9-b5ae-a8bfa2b5318b}, !- Handle
  {82cbee93-a869-4083-832b-135e31f5fd57}, !- Name
  {82c79010-a8b5-4df3-b81a-14e759760fda}, !- Source Object
  3,                                      !- Outlet Port
  {caad6407-df3a-40d1-9a79-babdd3a7f95e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e926e9ba-5c3c-4009-854b-8ddb9229c18f}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {18381f7c-773f-443b-b172-d712e2bbf53b}, !- Inlet Node Name
  {a63aac9c-b67b-4519-bde8-d91be9a20b60}; !- Outlet Node Name

OS:Node,
  {0385dd59-26dd-46ef-a009-f7efd18f6547}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {c03de830-2698-4fae-ac3a-7e982363a520}, !- Inlet Port
  {18381f7c-773f-443b-b172-d712e2bbf53b}; !- Outlet Port

OS:Connection,
  {c03de830-2698-4fae-ac3a-7e982363a520}, !- Handle
  {d9a863a5-7720-43ee-960b-79b661e1b8c6}, !- Name
  {7f936417-13c0-4bc7-8411-db3b8de297b3}, !- Source Object
  2,                                      !- Outlet Port
  {0385dd59-26dd-46ef-a009-f7efd18f6547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18381f7c-773f-443b-b172-d712e2bbf53b}, !- Handle
  {5fba215e-45ec-4f41-971c-4461731dc751}, !- Name
  {0385dd59-26dd-46ef-a009-f7efd18f6547}, !- Source Object
  3,                                      !- Outlet Port
  {e926e9ba-5c3c-4009-854b-8ddb9229c18f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a63aac9c-b67b-4519-bde8-d91be9a20b60}, !- Handle
  {01b42634-fcb7-4917-ae2f-be9ad1be2ece}, !- Name
  {e926e9ba-5c3c-4009-854b-8ddb9229c18f}, !- Source Object
  3,                                      !- Outlet Port
  {1021b07f-480d-4444-963b-949050702d6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {72c74cf2-e02e-4531-b155-8f96883cdb1b}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {5a4b1ecb-635f-4d50-ba9a-63a4de6678a8}, !- Inlet Node Name
  {b1ad9d55-831e-4389-b356-755b6493a806}; !- Outlet Node Name

OS:Node,
  {63c64baa-102b-4945-a912-26efeb04299c}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {ab69d56c-9d9c-4ce9-ba01-0b0fcb677bb9}, !- Inlet Port
  {5a4b1ecb-635f-4d50-ba9a-63a4de6678a8}; !- Outlet Port

OS:Connection,
  {ab69d56c-9d9c-4ce9-ba01-0b0fcb677bb9}, !- Handle
  {43b36b08-66b2-426d-b44d-f177af1769d0}, !- Name
  {caad6407-df3a-40d1-9a79-babdd3a7f95e}, !- Source Object
  2,                                      !- Outlet Port
  {63c64baa-102b-4945-a912-26efeb04299c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a4b1ecb-635f-4d50-ba9a-63a4de6678a8}, !- Handle
  {5a706b58-d045-4cec-a2a4-a74dc5ba3159}, !- Name
  {63c64baa-102b-4945-a912-26efeb04299c}, !- Source Object
  3,                                      !- Outlet Port
  {72c74cf2-e02e-4531-b155-8f96883cdb1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1ad9d55-831e-4389-b356-755b6493a806}, !- Handle
  {dd1a18ea-b3a5-484d-8c49-2268ccf524bb}, !- Name
  {72c74cf2-e02e-4531-b155-8f96883cdb1b}, !- Source Object
  3,                                      !- Outlet Port
  {ab342034-26ca-4a80-b79d-a3d300d71382}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae0e99cb-3e46-4ff7-a1c0-57e3774cfc88}, !- Handle
  SmallOffice WholeBuilding - Sm Office - DOE Ref 1980-2004 WUC 0.04gpm at 140F Inlet Water Node, !- Name
  {48915f9c-c993-486b-b86f-9ce46265bf7a}, !- Inlet Port
  {2985b128-d693-49e5-88a6-4d274c1eef4b}; !- Outlet Port

OS:Connection,
  {48915f9c-c993-486b-b86f-9ce46265bf7a}, !- Handle
  {b260d327-1cb8-49cf-9b2c-b7fee93576be}, !- Name
  {50e0242a-71b5-461d-893f-c37daf941e7d}, !- Source Object
  4,                                      !- Outlet Port
  {ae0e99cb-3e46-4ff7-a1c0-57e3774cfc88}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8cb0395a-d17c-45be-a7e8-aa04eb356a0f}, !- Handle
  SmallOffice WholeBuilding - Sm Office - DOE Ref 1980-2004 WUC 0.04gpm at 140F Outlet Water Node, !- Name
  {62e316df-57aa-4b6a-b929-334bb1b86eeb}, !- Inlet Port
  {9c36ce53-76f0-4b42-b9e7-a85cb9ab27eb}; !- Outlet Port

OS:Connection,
  {2985b128-d693-49e5-88a6-4d274c1eef4b}, !- Handle
  {f450d030-462e-4e40-a432-a25fac585ab9}, !- Name
  {ae0e99cb-3e46-4ff7-a1c0-57e3774cfc88}, !- Source Object
  3,                                      !- Outlet Port
  {d9678250-0c97-4915-93ea-0267f4bd4e5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62e316df-57aa-4b6a-b929-334bb1b86eeb}, !- Handle
  {d6dcb44e-c4d5-46dc-813a-be615bb9828d}, !- Name
  {d9678250-0c97-4915-93ea-0267f4bd4e5f}, !- Source Object
  3,                                      !- Outlet Port
  {8cb0395a-d17c-45be-a7e8-aa04eb356a0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c36ce53-76f0-4b42-b9e7-a85cb9ab27eb}, !- Handle
  {545a93e9-389a-4042-bd5f-84bf14a4442f}, !- Name
  {8cb0395a-d17c-45be-a7e8-aa04eb356a0f}, !- Source Object
  3,                                      !- Outlet Port
  {caad6407-df3a-40d1-9a79-babdd3a7f95e}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {147af50c-9601-44d4-b352-4592b696cd6e}, !- Handle
  SmallOffice WholeBuilding - Sm Office - DOE Ref 1980-2004 Thermostat, !- Name
  {87701d43-307f-48ab-a500-46377ccd82d0}, !- Heating Setpoint Temperature Schedule Name
  {5cee183c-06cd-4541-af27-ad5a004716fc}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {87701d43-307f-48ab-a500-46377ccd82d0}, !- Handle
  Small Office HtgSetp,                   !- Name
  {6ba229b1-c94d-4aa5-9c89-7bd42afaf0b8}, !- Schedule Type Limits Name
  {0bcc1a55-6f2d-4d19-8bf6-ac27ec5b8100}, !- Default Day Schedule Name
  {3979f13b-7a30-43e0-a6fb-9c2f87844018}, !- Summer Design Day Schedule Name
  {51a7cb19-b574-47f5-a9c1-ff78b5394c54}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0bcc1a55-6f2d-4d19-8bf6-ac27ec5b8100}, !- Handle
  Small Office HtgSetp Default,           !- Name
  {6ba229b1-c94d-4aa5-9c89-7bd42afaf0b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {96256491-53f7-4fd0-8994-59c7e3f62ed5}, !- Handle
  Schedule Rule 11,                       !- Name
  {87701d43-307f-48ab-a500-46377ccd82d0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0183ae51-e69b-4f04-845c-0ee29a755fae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0183ae51-e69b-4f04-845c-0ee29a755fae}, !- Handle
  Small Office HtgSetp Sat Day,           !- Name
  {6ba229b1-c94d-4aa5-9c89-7bd42afaf0b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {3979f13b-7a30-43e0-a6fb-9c2f87844018}, !- Handle
  Small Office HtgSetp Summer Design Day, !- Name
  {6ba229b1-c94d-4aa5-9c89-7bd42afaf0b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {0b440ab3-154b-43b5-ab4c-dedd7353e727}, !- Handle
  Schedule Rule 12,                       !- Name
  {87701d43-307f-48ab-a500-46377ccd82d0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8a81319d-528b-4d15-b140-b453cd8c6d8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a81319d-528b-4d15-b140-b453cd8c6d8b}, !- Handle
  Small Office HtgSetp SmrDsn|Sun Day,    !- Name
  {6ba229b1-c94d-4aa5-9c89-7bd42afaf0b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {51a7cb19-b574-47f5-a9c1-ff78b5394c54}, !- Handle
  Small Office HtgSetp Winter Design Day, !- Name
  {6ba229b1-c94d-4aa5-9c89-7bd42afaf0b8}, !- Schedule Type Limits Name
