
Version,
  9.4;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  90.1-2007|MediumOffice|MediumOffice,    !- Name
  ,                                       !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -111.638071561461,                      !- X Origin {m}
  -77.4733810409743,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  223.276143122922, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  223.276143122922, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  223.276143122922, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  223.276143122922, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 4.57200000000003, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 38,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  223.276143122922, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  223.276143122922, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  223.276143122922, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  223.276143122922, 4.57200000000003, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  223.276143122922, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  223.276143122922, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 23,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000004832, 2.8421709430404e-14, 2.06988957227683, !- X,Y,Z Vertex 1 {m}
  0.0254000000004832, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  223.250743122922, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  223.250743122922, 2.8421709430404e-14, 2.06988957227683; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof - Highly Reflective R-20.83, !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  223.276143122922, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  223.276143122922, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  MediumOffice WholeBuilding - Md Office A  - Story Ground Infiltration, !- Name
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground Thermostat, !- Name
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground, !- Zone or ZoneList Name
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice WholeBuilding - Md Office - 90.1-2007 Thermostat 8, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground Thermostat Schedule, !- Name
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice WholeBuilding - Md Office - 90.1-2007 Thermostat 8, !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK;    !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Week:Daily,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Week Rule - Jan1-Jan2, !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Sunday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default, !- Holiday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Week Rule - Jan3-Dec31, !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default, !- Sunday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default, !- Holiday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Week Rule - Jan1-Jan2, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  2,                                      !- End Day 1
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Week Rule - Jan3-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  3,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.6,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Week:Daily,
  OfficeMedium CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Jan2, !- Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Sunday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default, !- Holiday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium CLGSETP_SCH_NO_SETBACK Week Rule - Jan3-Dec31, !- Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default, !- Sunday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default, !- Holiday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium CLGSETP_SCH_NO_SETBACK,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Jan2, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  2,                                      !- End Day 1
  OfficeMedium CLGSETP_SCH_NO_SETBACK Week Rule - Jan3-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  3,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground, !- Zone Name
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground Inlet Node List, !- Name
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground Return Node List, !- Name
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone MediumOffice WholeBuilding - Md Office A  - Story Ground VAV Terminal, !- Name
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone MediumOffice WholeBuilding - Md Office A  - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Controller:MechanicalVentilation,
  9 Zone PVAV Ventilation Controller,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground, !- Zone or ZoneList Name 1
  MediumOffice WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground, !- Zone or ZoneList Name 2
  MediumOffice WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground, !- Zone or ZoneList Name 3
  MediumOffice WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground, !- Zone or ZoneList Name 4
  MediumOffice WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground, !- Zone or ZoneList Name 5
  MediumOffice WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground, !- Zone or ZoneList Name 6
  MediumOffice WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground, !- Zone or ZoneList Name 7
  MediumOffice WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground, !- Zone or ZoneList Name 8
  MediumOffice WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground, !- Zone or ZoneList Name 9
  MediumOffice WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 9
  ;                                       !- Design Specification Zone Air Distribution Object Name 9

DesignSpecification:OutdoorAir,
  MediumOffice WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -116.210071561461,                      !- X Origin {m}
  -77.4733810409743,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000049, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000049, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.83169060316868e-13, 4.54660000000003, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 0.0254000000000278, 0.762, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 0.0254000000000278, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000049, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000049, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 4.57200000000003, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 20,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000049, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000049, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000049, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000049, 4.57200000000003, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000049, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000049, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000004832, 2.8421709430404e-14, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  0.0254000000004832, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000049, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000049, 2.8421709430404e-14, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof - Highly Reflective R-20.83, !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000049, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000049, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  MediumOffice WholeBuilding - Md Office A end_a - Story Ground Infiltration, !- Name
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground Thermostat, !- Name
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground, !- Zone or ZoneList Name
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice WholeBuilding - Md Office - 90.1-2007 Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground Thermostat Schedule, !- Name
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice WholeBuilding - Md Office - 90.1-2007 Thermostat 5, !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground, !- Zone Name
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground Inlet Node List, !- Name
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground Return Node List, !- Name
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground VAV Terminal, !- Name
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  111.638071561461,                       !- X Origin {m}
  -77.4733810409743,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.83169060316868e-13, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999952, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999952, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.83169060316868e-13, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.83169060316868e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999952, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999952, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -4.83169060316868e-13, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 4.57200000000003, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999952, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999952, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999952, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999952, 4.57200000000003, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 40,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999952, 0.0254000000000284, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.57199999999952, 0.0254000000000284, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999952, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999952, 4.54660000000003, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.83169060316868e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999952, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999952, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 41,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999995168, 2.8421709430404e-14, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  0.0253999999995168, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999952, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999952, 2.8421709430404e-14, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof - Highly Reflective R-20.83, !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999952, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999952, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.83169060316868e-13, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  MediumOffice WholeBuilding - Md Office A end_b - Story Ground Infiltration, !- Name
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground Thermostat, !- Name
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground, !- Zone or ZoneList Name
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice WholeBuilding - Md Office - 90.1-2007 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground Thermostat Schedule, !- Name
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice WholeBuilding - Md Office - 90.1-2007 Thermostat 2, !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground, !- Zone Name
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground Inlet Node List, !- Name
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground Return Node List, !- Name
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground VAV Terminal, !- Name
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -111.638071561461,                      !- X Origin {m}
  -72.9013810409743,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 145.802762081949, 0, !- X,Y,Z Vertex 2 {m}
  223.276143122922, 145.802762081949, 0,  !- X,Y,Z Vertex 3 {m}
  223.276143122922, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, 145.802762081949, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 145.802762081949, 0, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  223.276143122922, 145.802762081949, 3.9624, !- X,Y,Z Vertex 1 {m}
  223.276143122922, 145.802762081949, 0,  !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 145.802762081949, 0, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 145.802762081949, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 44,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  223.276143122922, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  223.276143122922, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  223.276143122922, 145.802762081949, 0,  !- X,Y,Z Vertex 3 {m}
  223.276143122922, 145.802762081949, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  223.276143122922, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  223.276143122922, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof - Highly Reflective R-20.83, !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  223.276143122922, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  223.276143122922, 145.802762081949, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 145.802762081949, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground Thermostat, !- Name
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground, !- Zone or ZoneList Name
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice WholeBuilding - Md Office - 90.1-2007 Thermostat 7, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground Thermostat Schedule, !- Name
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice WholeBuilding - Md Office - 90.1-2007 Thermostat 7, !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground, !- Zone Name
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground Inlet Node List, !- Name
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground Return Node List, !- Name
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone MediumOffice WholeBuilding - Md Office B  - Story Ground VAV Terminal, !- Name
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone MediumOffice WholeBuilding - Md Office B  - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -116.210071561461,                      !- X Origin {m}
  -72.9013810409743,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 26,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000049, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000049, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000049, 145.802762081949, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000049, 145.802762081949, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000049, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000049, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof - Highly Reflective R-20.83, !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000049, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000049, 145.802762081949, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 145.802762081949, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 145.802762081949, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000049, 145.802762081949, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000049, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, 145.802762081949, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 145.802762081949, 0, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.83169060316868e-13, 145.777362081949, 2.07004774462704, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 145.777362081949, 0.762, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 0.0254000000000474, 0.762, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 0.0254000000000474, 2.07004774462704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000049, 145.802762081949, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000049, 145.802762081949, 0,  !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 145.802762081949, 0, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 145.802762081949, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  MediumOffice WholeBuilding - Md Office B end_a - Story Ground Infiltration, !- Name
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground Thermostat, !- Name
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground, !- Zone or ZoneList Name
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice WholeBuilding - Md Office - 90.1-2007 Thermostat 6, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground Thermostat Schedule, !- Name
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice WholeBuilding - Md Office - 90.1-2007 Thermostat 6, !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground, !- Zone Name
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground Inlet Node List, !- Name
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground Return Node List, !- Name
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground VAV Terminal, !- Name
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  111.638071561461,                       !- X Origin {m}
  -72.9013810409743,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.83169060316868e-13, 145.802762081949, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999952, 145.802762081949, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999952, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 145.802762081949, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.83169060316868e-13, 145.802762081949, 0, !- X,Y,Z Vertex 2 {m}
  -4.83169060316868e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 53,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999952, 145.802762081949, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999952, 145.802762081949, 0,  !- X,Y,Z Vertex 2 {m}
  -4.83169060316868e-13, 145.802762081949, 0, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 145.802762081949, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999952, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999952, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999952, 145.802762081949, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999952, 145.802762081949, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 46,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999952, 0.0254000000000284, 2.07004774462704, !- X,Y,Z Vertex 1 {m}
  4.57199999999952, 0.0254000000000284, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999952, 145.777362081949, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999952, 145.777362081949, 2.07004774462704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.83169060316868e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999952, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999952, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof - Highly Reflective R-20.83, !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999952, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999952, 145.802762081949, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.83169060316868e-13, 145.802762081949, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  MediumOffice WholeBuilding - Md Office B end_b - Story Ground Infiltration, !- Name
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground Thermostat, !- Name
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground, !- Zone or ZoneList Name
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice WholeBuilding - Md Office - 90.1-2007 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground Thermostat Schedule, !- Name
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice WholeBuilding - Md Office - 90.1-2007 Thermostat 1, !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground, !- Zone Name
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground Inlet Node List, !- Name
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground Return Node List, !- Name
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground VAV Terminal, !- Name
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -111.638071561461,                      !- X Origin {m}
  72.9013810409743,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  223.276143122922, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  223.276143122922, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  223.276143122922, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  223.276143122922, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 33,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  223.250743122922, 4.57199999999997, 2.06988957227683, !- X,Y,Z Vertex 1 {m}
  223.250743122922, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000005021, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000005021, 4.57199999999997, 2.06988957227683; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 50,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  223.276143122922, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  223.276143122922, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  223.276143122922, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  223.276143122922, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  223.276143122922, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  223.276143122922, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof - Highly Reflective R-20.83, !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  223.276143122922, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  223.276143122922, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  MediumOffice WholeBuilding - Md Office C  - Story Ground Infiltration, !- Name
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground Thermostat, !- Name
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground, !- Zone or ZoneList Name
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice WholeBuilding - Md Office - 90.1-2007 Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground Thermostat Schedule, !- Name
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice WholeBuilding - Md Office - 90.1-2007 Thermostat 3, !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground, !- Zone Name
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground Inlet Node List, !- Name
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground Return Node List, !- Name
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone MediumOffice WholeBuilding - Md Office C  - Story Ground VAV Terminal, !- Name
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone MediumOffice WholeBuilding - Md Office C  - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -116.210071561461,                      !- X Origin {m}
  72.9013810409743,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000049, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000049, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.83169060316868e-13, 4.54659999999997, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 0.025399999999971, 0.762, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 0.025399999999971, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000049, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000049, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 15,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000049, 4.57199999999997, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.54660000000049, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000004826, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000004826, 4.57199999999997, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 32,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000049, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000049, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000049, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000049, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000049, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000049, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof - Highly Reflective R-20.83, !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000049, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000049, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  MediumOffice WholeBuilding - Md Office C end_a - Story Ground Infiltration, !- Name
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground Thermostat, !- Name
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground, !- Zone or ZoneList Name
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice WholeBuilding - Md Office - 90.1-2007 Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground Thermostat Schedule, !- Name
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice WholeBuilding - Md Office - 90.1-2007 Thermostat 4, !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground, !- Zone Name
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground Inlet Node List, !- Name
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground Return Node List, !- Name
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground VAV Terminal, !- Name
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  111.638071561461,                       !- X Origin {m}
  72.9013810409743,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.83169060316868e-13, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999952, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999952, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 34,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.83169060316868e-13, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.83169060316868e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999952, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999952, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -4.83169060316868e-13, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 51,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999952, 4.57199999999997, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.54659999999952, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999995163, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999995163, 4.57199999999997, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-8.13, !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999952, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999952, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999952, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999952, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  Surface 52,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999952, 0.0253999999999716, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.57199999999952, 0.0253999999999716, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999952, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999952, 4.54659999999997, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 45,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.83169060316868e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999952, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999952, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof - Highly Reflective R-20.83, !- Construction Name
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999952, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999952, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.83169060316868e-13, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  MediumOffice WholeBuilding - Md Office C end_b - Story Ground Infiltration, !- Name
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground Thermostat, !- Name
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground, !- Zone or ZoneList Name
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice WholeBuilding - Md Office - 90.1-2007 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground Thermostat Schedule, !- Name
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice WholeBuilding - Md Office - 90.1-2007 Thermostat, !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground, !- Zone Name
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground Inlet Node List, !- Name
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground Return Node List, !- Name
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground VAV Terminal, !- Name
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No,                                     !- Run Simulation for Weather File Run Periods
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2021,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2021,                                   !- End Year
  Friday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-5.74,              !- Name
  Smooth,                                 !- Roughness
  1.01115400561992,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF C CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.2,                                    !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.39,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.22,                                   !- Visible Transmittance at Normal Incidence
  0.17,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.35,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.55,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  U 1.17 SHGC 0.39 Simple Glazing U-1.17 SHGC 0.0, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.23;                                   !- Visible Transmittance

Construction,
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  Fiberglass batt 0.5in,                  !- Layer 1
  Copper pipe 0.75in type L;              !- Layer 2

Construction,
  Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  Roof Membrane - Highly Reflective,      !- Layer 1
  Typical Insulation R-19.72,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  Typical Insulation R-6.78,              !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Exterior Mass Wall R-8.13, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation R-5.74,              !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  Typical Insulated Metal Door R-1.43,    !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-0.58;              !- Layer 2

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door R-0.86,           !- Name
  Typical Insulation R-0.01;              !- Layer 1

Construction,
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Name
  REF C CLEAR HI 6MM,                     !- Layer 1
  AIR 6MM,                                !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  REF A CLEAR LO 6MM;                     !- Layer 1

Construction,
  U 1.17 SHGC 0.39 Simple Glazing Skylight U-1.17 SHGC 0.0, !- Name
  U 1.17 SHGC 0.39 Simple Glazing U-1.17 SHGC 0.0; !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen OfficeMedium ACTIVITY_SCH 0_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen OfficeMedium ACTIVITY_SCH 1_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Default, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Saturday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Sunday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Latent - 0.05 Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible - 0.2 Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Loop Temp - 180F Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111;                                !- Value Until Time 1

Schedule:Day:Interval,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2004 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.357142857142856,                      !- Value Until Time 1
  00:15,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  00:25,                                  !- Time 3 {hh:mm}
  0.316666666666666,                      !- Value Until Time 3
  00:30,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  00:40,                                  !- Time 5 {hh:mm}
  0.333333333333334,                      !- Value Until Time 5
  00:50,                                  !- Time 6 {hh:mm}
  0.366666666666667,                      !- Value Until Time 6
  01:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  01:10,                                  !- Time 8 {hh:mm}
  0.400813008130081,                      !- Value Until Time 8
  01:20,                                  !- Time 9 {hh:mm}
  0.401626016260163,                      !- Value Until Time 9
  01:30,                                  !- Time 10 {hh:mm}
  0.402439024390244,                      !- Value Until Time 10
  01:40,                                  !- Time 11 {hh:mm}
  0.403252032520325,                      !- Value Until Time 11
  01:50,                                  !- Time 12 {hh:mm}
  0.404065040650406,                      !- Value Until Time 12
  02:00,                                  !- Time 13 {hh:mm}
  0.404878048780488,                      !- Value Until Time 13
  02:10,                                  !- Time 14 {hh:mm}
  0.405691056910569,                      !- Value Until Time 14
  02:20,                                  !- Time 15 {hh:mm}
  0.40650406504065,                       !- Value Until Time 15
  02:30,                                  !- Time 16 {hh:mm}
  0.407317073170732,                      !- Value Until Time 16
  02:40,                                  !- Time 17 {hh:mm}
  0.408130081300813,                      !- Value Until Time 17
  02:50,                                  !- Time 18 {hh:mm}
  0.408943089430894,                      !- Value Until Time 18
  03:00,                                  !- Time 19 {hh:mm}
  0.409756097560976,                      !- Value Until Time 19
  03:10,                                  !- Time 20 {hh:mm}
  0.410569105691057,                      !- Value Until Time 20
  03:20,                                  !- Time 21 {hh:mm}
  0.411382113821138,                      !- Value Until Time 21
  03:30,                                  !- Time 22 {hh:mm}
  0.412195121951219,                      !- Value Until Time 22
  03:40,                                  !- Time 23 {hh:mm}
  0.413008130081301,                      !- Value Until Time 23
  03:50,                                  !- Time 24 {hh:mm}
  0.413821138211382,                      !- Value Until Time 24
  04:00,                                  !- Time 25 {hh:mm}
  0.414634146341463,                      !- Value Until Time 25
  04:10,                                  !- Time 26 {hh:mm}
  0.415447154471545,                      !- Value Until Time 26
  04:20,                                  !- Time 27 {hh:mm}
  0.416260162601626,                      !- Value Until Time 27
  04:30,                                  !- Time 28 {hh:mm}
  0.417073170731707,                      !- Value Until Time 28
  04:40,                                  !- Time 29 {hh:mm}
  0.417886178861789,                      !- Value Until Time 29
  04:50,                                  !- Time 30 {hh:mm}
  0.41869918699187,                       !- Value Until Time 30
  05:00,                                  !- Time 31 {hh:mm}
  0.419512195121951,                      !- Value Until Time 31
  05:10,                                  !- Time 32 {hh:mm}
  0.420325203252033,                      !- Value Until Time 32
  05:20,                                  !- Time 33 {hh:mm}
  0.421138211382114,                      !- Value Until Time 33
  05:30,                                  !- Time 34 {hh:mm}
  0.421951219512195,                      !- Value Until Time 34
  05:40,                                  !- Time 35 {hh:mm}
  0.422764227642277,                      !- Value Until Time 35
  05:50,                                  !- Time 36 {hh:mm}
  0.423577235772358,                      !- Value Until Time 36
  06:00,                                  !- Time 37 {hh:mm}
  0.424390243902439,                      !- Value Until Time 37
  06:10,                                  !- Time 38 {hh:mm}
  0.425203252032521,                      !- Value Until Time 38
  06:20,                                  !- Time 39 {hh:mm}
  0.426016260162602,                      !- Value Until Time 39
  06:30,                                  !- Time 40 {hh:mm}
  0.426829268292683,                      !- Value Until Time 40
  06:40,                                  !- Time 41 {hh:mm}
  0.427642276422764,                      !- Value Until Time 41
  06:50,                                  !- Time 42 {hh:mm}
  0.428455284552846,                      !- Value Until Time 42
  07:00,                                  !- Time 43 {hh:mm}
  0.429268292682927,                      !- Value Until Time 43
  07:10,                                  !- Time 44 {hh:mm}
  0.430081300813008,                      !- Value Until Time 44
  07:20,                                  !- Time 45 {hh:mm}
  0.43089430894309,                       !- Value Until Time 45
  07:30,                                  !- Time 46 {hh:mm}
  0.431707317073171,                      !- Value Until Time 46
  07:40,                                  !- Time 47 {hh:mm}
  0.432520325203252,                      !- Value Until Time 47
  07:50,                                  !- Time 48 {hh:mm}
  0.433333333333334,                      !- Value Until Time 48
  08:00,                                  !- Time 49 {hh:mm}
  0.434146341463415,                      !- Value Until Time 49
  08:10,                                  !- Time 50 {hh:mm}
  0.434959349593496,                      !- Value Until Time 50
  08:20,                                  !- Time 51 {hh:mm}
  0.435772357723577,                      !- Value Until Time 51
  08:30,                                  !- Time 52 {hh:mm}
  0.436585365853659,                      !- Value Until Time 52
  08:40,                                  !- Time 53 {hh:mm}
  0.43739837398374,                       !- Value Until Time 53
  08:50,                                  !- Time 54 {hh:mm}
  0.438211382113821,                      !- Value Until Time 54
  09:00,                                  !- Time 55 {hh:mm}
  0.439024390243903,                      !- Value Until Time 55
  09:10,                                  !- Time 56 {hh:mm}
  0.439837398373984,                      !- Value Until Time 56
  09:20,                                  !- Time 57 {hh:mm}
  0.440650406504065,                      !- Value Until Time 57
  09:30,                                  !- Time 58 {hh:mm}
  0.441463414634147,                      !- Value Until Time 58
  09:40,                                  !- Time 59 {hh:mm}
  0.442276422764228,                      !- Value Until Time 59
  09:50,                                  !- Time 60 {hh:mm}
  0.443089430894309,                      !- Value Until Time 60
  10:00,                                  !- Time 61 {hh:mm}
  0.44390243902439,                       !- Value Until Time 61
  10:10,                                  !- Time 62 {hh:mm}
  0.444715447154472,                      !- Value Until Time 62
  10:20,                                  !- Time 63 {hh:mm}
  0.445528455284553,                      !- Value Until Time 63
  10:30,                                  !- Time 64 {hh:mm}
  0.446341463414634,                      !- Value Until Time 64
  10:40,                                  !- Time 65 {hh:mm}
  0.447154471544716,                      !- Value Until Time 65
  10:50,                                  !- Time 66 {hh:mm}
  0.447967479674797,                      !- Value Until Time 66
  11:00,                                  !- Time 67 {hh:mm}
  0.448780487804878,                      !- Value Until Time 67
  11:10,                                  !- Time 68 {hh:mm}
  0.44959349593496,                       !- Value Until Time 68
  11:20,                                  !- Time 69 {hh:mm}
  0.450406504065041,                      !- Value Until Time 69
  11:30,                                  !- Time 70 {hh:mm}
  0.451219512195122,                      !- Value Until Time 70
  11:39,                                  !- Time 71 {hh:mm}
  0.452032520325203,                      !- Value Until Time 71
  11:49,                                  !- Time 72 {hh:mm}
  0.452845528455285,                      !- Value Until Time 72
  11:59,                                  !- Time 73 {hh:mm}
  0.453658536585366,                      !- Value Until Time 73
  12:09,                                  !- Time 74 {hh:mm}
  0.454471544715447,                      !- Value Until Time 74
  12:19,                                  !- Time 75 {hh:mm}
  0.455284552845528,                      !- Value Until Time 75
  12:29,                                  !- Time 76 {hh:mm}
  0.45609756097561,                       !- Value Until Time 76
  12:39,                                  !- Time 77 {hh:mm}
  0.456910569105691,                      !- Value Until Time 77
  12:49,                                  !- Time 78 {hh:mm}
  0.457723577235772,                      !- Value Until Time 78
  12:59,                                  !- Time 79 {hh:mm}
  0.458536585365854,                      !- Value Until Time 79
  13:09,                                  !- Time 80 {hh:mm}
  0.459349593495935,                      !- Value Until Time 80
  13:19,                                  !- Time 81 {hh:mm}
  0.460162601626016,                      !- Value Until Time 81
  13:29,                                  !- Time 82 {hh:mm}
  0.460975609756098,                      !- Value Until Time 82
  13:39,                                  !- Time 83 {hh:mm}
  0.461788617886179,                      !- Value Until Time 83
  13:49,                                  !- Time 84 {hh:mm}
  0.46260162601626,                       !- Value Until Time 84
  13:59,                                  !- Time 85 {hh:mm}
  0.463414634146341,                      !- Value Until Time 85
  14:09,                                  !- Time 86 {hh:mm}
  0.464227642276423,                      !- Value Until Time 86
  14:19,                                  !- Time 87 {hh:mm}
  0.465040650406504,                      !- Value Until Time 87
  14:29,                                  !- Time 88 {hh:mm}
  0.465853658536585,                      !- Value Until Time 88
  14:39,                                  !- Time 89 {hh:mm}
  0.466666666666666,                      !- Value Until Time 89
  14:49,                                  !- Time 90 {hh:mm}
  0.467479674796748,                      !- Value Until Time 90
  14:59,                                  !- Time 91 {hh:mm}
  0.468292682926829,                      !- Value Until Time 91
  15:09,                                  !- Time 92 {hh:mm}
  0.46910569105691,                       !- Value Until Time 92
  15:19,                                  !- Time 93 {hh:mm}
  0.469918699186992,                      !- Value Until Time 93
  15:29,                                  !- Time 94 {hh:mm}
  0.470731707317073,                      !- Value Until Time 94
  15:39,                                  !- Time 95 {hh:mm}
  0.471544715447154,                      !- Value Until Time 95
  15:49,                                  !- Time 96 {hh:mm}
  0.472357723577236,                      !- Value Until Time 96
  15:59,                                  !- Time 97 {hh:mm}
  0.473170731707317,                      !- Value Until Time 97
  16:09,                                  !- Time 98 {hh:mm}
  0.473983739837398,                      !- Value Until Time 98
  16:19,                                  !- Time 99 {hh:mm}
  0.474796747967479,                      !- Value Until Time 99
  16:29,                                  !- Time 100 {hh:mm}
  0.475609756097561,                      !- Value Until Time 100
  16:39,                                  !- Time 101 {hh:mm}
  0.476422764227642,                      !- Value Until Time 101
  16:49,                                  !- Time 102 {hh:mm}
  0.477235772357723,                      !- Value Until Time 102
  16:59,                                  !- Time 103 {hh:mm}
  0.478048780487805,                      !- Value Until Time 103
  17:09,                                  !- Time 104 {hh:mm}
  0.478861788617886,                      !- Value Until Time 104
  17:19,                                  !- Time 105 {hh:mm}
  0.479674796747967,                      !- Value Until Time 105
  17:29,                                  !- Time 106 {hh:mm}
  0.480487804878048,                      !- Value Until Time 106
  17:39,                                  !- Time 107 {hh:mm}
  0.48130081300813,                       !- Value Until Time 107
  17:49,                                  !- Time 108 {hh:mm}
  0.482113821138211,                      !- Value Until Time 108
  17:59,                                  !- Time 109 {hh:mm}
  0.482926829268292,                      !- Value Until Time 109
  18:09,                                  !- Time 110 {hh:mm}
  0.483739837398374,                      !- Value Until Time 110
  18:19,                                  !- Time 111 {hh:mm}
  0.484552845528455,                      !- Value Until Time 111
  18:29,                                  !- Time 112 {hh:mm}
  0.485365853658536,                      !- Value Until Time 112
  18:39,                                  !- Time 113 {hh:mm}
  0.486178861788617,                      !- Value Until Time 113
  18:49,                                  !- Time 114 {hh:mm}
  0.486991869918699,                      !- Value Until Time 114
  18:59,                                  !- Time 115 {hh:mm}
  0.48780487804878,                       !- Value Until Time 115
  19:09,                                  !- Time 116 {hh:mm}
  0.488617886178861,                      !- Value Until Time 116
  19:19,                                  !- Time 117 {hh:mm}
  0.489430894308943,                      !- Value Until Time 117
  19:29,                                  !- Time 118 {hh:mm}
  0.490243902439024,                      !- Value Until Time 118
  19:39,                                  !- Time 119 {hh:mm}
  0.491056910569105,                      !- Value Until Time 119
  19:49,                                  !- Time 120 {hh:mm}
  0.491869918699186,                      !- Value Until Time 120
  19:59,                                  !- Time 121 {hh:mm}
  0.492682926829268,                      !- Value Until Time 121
  20:09,                                  !- Time 122 {hh:mm}
  0.493495934959349,                      !- Value Until Time 122
  20:19,                                  !- Time 123 {hh:mm}
  0.49430894308943,                       !- Value Until Time 123
  20:29,                                  !- Time 124 {hh:mm}
  0.495121951219512,                      !- Value Until Time 124
  20:39,                                  !- Time 125 {hh:mm}
  0.495934959349593,                      !- Value Until Time 125
  20:49,                                  !- Time 126 {hh:mm}
  0.496747967479674,                      !- Value Until Time 126
  20:59,                                  !- Time 127 {hh:mm}
  0.497560975609755,                      !- Value Until Time 127
  21:09,                                  !- Time 128 {hh:mm}
  0.498373983739837,                      !- Value Until Time 128
  21:19,                                  !- Time 129 {hh:mm}
  0.499186991869918,                      !- Value Until Time 129
  21:29,                                  !- Time 130 {hh:mm}
  0.499999999999999,                      !- Value Until Time 130
  21:30,                                  !- Time 131 {hh:mm}
  0.5,                                    !- Value Until Time 131
  22:30,                                  !- Time 132 {hh:mm}
  0.5,                                    !- Value Until Time 132
  22:40,                                  !- Time 133 {hh:mm}
  0.485714285714286,                      !- Value Until Time 133
  22:50,                                  !- Time 134 {hh:mm}
  0.471428571428571,                      !- Value Until Time 134
  23:00,                                  !- Time 135 {hh:mm}
  0.457142857142857,                      !- Value Until Time 135
  23:10,                                  !- Time 136 {hh:mm}
  0.442857142857142,                      !- Value Until Time 136
  23:20,                                  !- Time 137 {hh:mm}
  0.428571428571428,                      !- Value Until Time 137
  23:30,                                  !- Time 138 {hh:mm}
  0.414285714285714,                      !- Value Until Time 138
  23:40,                                  !- Time 139 {hh:mm}
  0.399999999999999,                      !- Value Until Time 139
  23:50,                                  !- Time 140 {hh:mm}
  0.385714285714285,                      !- Value Until Time 140
  24:00,                                  !- Time 141 {hh:mm}
  0.371428571428571;                      !- Value Until Time 141

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2004 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2004 Sun Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  18:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.3;                                    !- Value Until Time 2

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2004 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2004 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.157142857142856,                      !- Value Until Time 1
  00:15,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  00:25,                                  !- Time 3 {hh:mm}
  0.0833333333333329,                     !- Value Until Time 3
  00:30,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  00:40,                                  !- Time 5 {hh:mm}
  0.0666666666666668,                     !- Value Until Time 5
  00:50,                                  !- Time 6 {hh:mm}
  0.0833333333333336,                     !- Value Until Time 6
  01:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  01:10,                                  !- Time 8 {hh:mm}
  0.101626016260163,                      !- Value Until Time 8
  01:20,                                  !- Time 9 {hh:mm}
  0.103252032520325,                      !- Value Until Time 9
  01:30,                                  !- Time 10 {hh:mm}
  0.104878048780488,                      !- Value Until Time 10
  01:40,                                  !- Time 11 {hh:mm}
  0.10650406504065,                       !- Value Until Time 11
  01:50,                                  !- Time 12 {hh:mm}
  0.108130081300813,                      !- Value Until Time 12
  02:00,                                  !- Time 13 {hh:mm}
  0.109756097560976,                      !- Value Until Time 13
  02:10,                                  !- Time 14 {hh:mm}
  0.111382113821138,                      !- Value Until Time 14
  02:20,                                  !- Time 15 {hh:mm}
  0.113008130081301,                      !- Value Until Time 15
  02:30,                                  !- Time 16 {hh:mm}
  0.114634146341464,                      !- Value Until Time 16
  02:40,                                  !- Time 17 {hh:mm}
  0.116260162601626,                      !- Value Until Time 17
  02:50,                                  !- Time 18 {hh:mm}
  0.117886178861789,                      !- Value Until Time 18
  03:00,                                  !- Time 19 {hh:mm}
  0.119512195121951,                      !- Value Until Time 19
  03:10,                                  !- Time 20 {hh:mm}
  0.121138211382114,                      !- Value Until Time 20
  03:20,                                  !- Time 21 {hh:mm}
  0.122764227642277,                      !- Value Until Time 21
  03:30,                                  !- Time 22 {hh:mm}
  0.124390243902439,                      !- Value Until Time 22
  03:40,                                  !- Time 23 {hh:mm}
  0.126016260162602,                      !- Value Until Time 23
  03:50,                                  !- Time 24 {hh:mm}
  0.127642276422764,                      !- Value Until Time 24
  04:00,                                  !- Time 25 {hh:mm}
  0.129268292682927,                      !- Value Until Time 25
  04:10,                                  !- Time 26 {hh:mm}
  0.13089430894309,                       !- Value Until Time 26
  04:20,                                  !- Time 27 {hh:mm}
  0.132520325203252,                      !- Value Until Time 27
  04:30,                                  !- Time 28 {hh:mm}
  0.134146341463415,                      !- Value Until Time 28
  04:40,                                  !- Time 29 {hh:mm}
  0.135772357723578,                      !- Value Until Time 29
  04:50,                                  !- Time 30 {hh:mm}
  0.13739837398374,                       !- Value Until Time 30
  05:00,                                  !- Time 31 {hh:mm}
  0.139024390243903,                      !- Value Until Time 31
  05:10,                                  !- Time 32 {hh:mm}
  0.140650406504065,                      !- Value Until Time 32
  05:20,                                  !- Time 33 {hh:mm}
  0.142276422764228,                      !- Value Until Time 33
  05:30,                                  !- Time 34 {hh:mm}
  0.143902439024391,                      !- Value Until Time 34
  05:40,                                  !- Time 35 {hh:mm}
  0.145528455284553,                      !- Value Until Time 35
  05:50,                                  !- Time 36 {hh:mm}
  0.147154471544716,                      !- Value Until Time 36
  06:00,                                  !- Time 37 {hh:mm}
  0.148780487804878,                      !- Value Until Time 37
  06:10,                                  !- Time 38 {hh:mm}
  0.150406504065041,                      !- Value Until Time 38
  06:20,                                  !- Time 39 {hh:mm}
  0.152032520325204,                      !- Value Until Time 39
  06:30,                                  !- Time 40 {hh:mm}
  0.153658536585366,                      !- Value Until Time 40
  06:40,                                  !- Time 41 {hh:mm}
  0.155284552845529,                      !- Value Until Time 41
  06:50,                                  !- Time 42 {hh:mm}
  0.156910569105692,                      !- Value Until Time 42
  07:00,                                  !- Time 43 {hh:mm}
  0.158536585365854,                      !- Value Until Time 43
  07:10,                                  !- Time 44 {hh:mm}
  0.160162601626017,                      !- Value Until Time 44
  07:20,                                  !- Time 45 {hh:mm}
  0.161788617886179,                      !- Value Until Time 45
  07:30,                                  !- Time 46 {hh:mm}
  0.163414634146342,                      !- Value Until Time 46
  07:40,                                  !- Time 47 {hh:mm}
  0.165040650406505,                      !- Value Until Time 47
  07:50,                                  !- Time 48 {hh:mm}
  0.166666666666667,                      !- Value Until Time 48
  08:00,                                  !- Time 49 {hh:mm}
  0.16829268292683,                       !- Value Until Time 49
  08:10,                                  !- Time 50 {hh:mm}
  0.169918699186992,                      !- Value Until Time 50
  08:20,                                  !- Time 51 {hh:mm}
  0.171544715447155,                      !- Value Until Time 51
  08:30,                                  !- Time 52 {hh:mm}
  0.173170731707318,                      !- Value Until Time 52
  08:40,                                  !- Time 53 {hh:mm}
  0.17479674796748,                       !- Value Until Time 53
  08:50,                                  !- Time 54 {hh:mm}
  0.176422764227643,                      !- Value Until Time 54
  09:00,                                  !- Time 55 {hh:mm}
  0.178048780487805,                      !- Value Until Time 55
  09:10,                                  !- Time 56 {hh:mm}
  0.179674796747968,                      !- Value Until Time 56
  09:20,                                  !- Time 57 {hh:mm}
  0.181300813008131,                      !- Value Until Time 57
  09:30,                                  !- Time 58 {hh:mm}
  0.182926829268293,                      !- Value Until Time 58
  09:40,                                  !- Time 59 {hh:mm}
  0.184552845528456,                      !- Value Until Time 59
  09:50,                                  !- Time 60 {hh:mm}
  0.186178861788618,                      !- Value Until Time 60
  10:00,                                  !- Time 61 {hh:mm}
  0.187804878048781,                      !- Value Until Time 61
  10:10,                                  !- Time 62 {hh:mm}
  0.189430894308943,                      !- Value Until Time 62
  10:20,                                  !- Time 63 {hh:mm}
  0.191056910569106,                      !- Value Until Time 63
  10:30,                                  !- Time 64 {hh:mm}
  0.192682926829269,                      !- Value Until Time 64
  10:40,                                  !- Time 65 {hh:mm}
  0.194308943089431,                      !- Value Until Time 65
  10:50,                                  !- Time 66 {hh:mm}
  0.195934959349594,                      !- Value Until Time 66
  11:00,                                  !- Time 67 {hh:mm}
  0.197560975609756,                      !- Value Until Time 67
  11:10,                                  !- Time 68 {hh:mm}
  0.199186991869919,                      !- Value Until Time 68
  11:20,                                  !- Time 69 {hh:mm}
  0.200813008130081,                      !- Value Until Time 69
  11:30,                                  !- Time 70 {hh:mm}
  0.202439024390244,                      !- Value Until Time 70
  11:39,                                  !- Time 71 {hh:mm}
  0.204065040650407,                      !- Value Until Time 71
  11:49,                                  !- Time 72 {hh:mm}
  0.205691056910569,                      !- Value Until Time 72
  11:59,                                  !- Time 73 {hh:mm}
  0.207317073170732,                      !- Value Until Time 73
  12:09,                                  !- Time 74 {hh:mm}
  0.208943089430894,                      !- Value Until Time 74
  12:19,                                  !- Time 75 {hh:mm}
  0.210569105691057,                      !- Value Until Time 75
  12:29,                                  !- Time 76 {hh:mm}
  0.21219512195122,                       !- Value Until Time 76
  12:39,                                  !- Time 77 {hh:mm}
  0.213821138211382,                      !- Value Until Time 77
  12:49,                                  !- Time 78 {hh:mm}
  0.215447154471545,                      !- Value Until Time 78
  12:59,                                  !- Time 79 {hh:mm}
  0.217073170731707,                      !- Value Until Time 79
  13:09,                                  !- Time 80 {hh:mm}
  0.21869918699187,                       !- Value Until Time 80
  13:19,                                  !- Time 81 {hh:mm}
  0.220325203252032,                      !- Value Until Time 81
  13:29,                                  !- Time 82 {hh:mm}
  0.221951219512195,                      !- Value Until Time 82
  13:39,                                  !- Time 83 {hh:mm}
  0.223577235772357,                      !- Value Until Time 83
  13:49,                                  !- Time 84 {hh:mm}
  0.22520325203252,                       !- Value Until Time 84
  13:59,                                  !- Time 85 {hh:mm}
  0.226829268292683,                      !- Value Until Time 85
  14:09,                                  !- Time 86 {hh:mm}
  0.228455284552845,                      !- Value Until Time 86
  14:19,                                  !- Time 87 {hh:mm}
  0.230081300813008,                      !- Value Until Time 87
  14:29,                                  !- Time 88 {hh:mm}
  0.23170731707317,                       !- Value Until Time 88
  14:39,                                  !- Time 89 {hh:mm}
  0.233333333333333,                      !- Value Until Time 89
  14:49,                                  !- Time 90 {hh:mm}
  0.234959349593496,                      !- Value Until Time 90
  14:59,                                  !- Time 91 {hh:mm}
  0.236585365853658,                      !- Value Until Time 91
  15:09,                                  !- Time 92 {hh:mm}
  0.238211382113821,                      !- Value Until Time 92
  15:19,                                  !- Time 93 {hh:mm}
  0.239837398373983,                      !- Value Until Time 93
  15:29,                                  !- Time 94 {hh:mm}
  0.241463414634146,                      !- Value Until Time 94
  15:39,                                  !- Time 95 {hh:mm}
  0.243089430894308,                      !- Value Until Time 95
  15:49,                                  !- Time 96 {hh:mm}
  0.244715447154471,                      !- Value Until Time 96
  15:59,                                  !- Time 97 {hh:mm}
  0.246341463414634,                      !- Value Until Time 97
  16:09,                                  !- Time 98 {hh:mm}
  0.247967479674796,                      !- Value Until Time 98
  16:19,                                  !- Time 99 {hh:mm}
  0.249593495934959,                      !- Value Until Time 99
  16:29,                                  !- Time 100 {hh:mm}
  0.251219512195121,                      !- Value Until Time 100
  16:39,                                  !- Time 101 {hh:mm}
  0.252845528455284,                      !- Value Until Time 101
  16:49,                                  !- Time 102 {hh:mm}
  0.254471544715446,                      !- Value Until Time 102
  16:59,                                  !- Time 103 {hh:mm}
  0.256097560975609,                      !- Value Until Time 103
  17:09,                                  !- Time 104 {hh:mm}
  0.257723577235772,                      !- Value Until Time 104
  17:19,                                  !- Time 105 {hh:mm}
  0.259349593495934,                      !- Value Until Time 105
  17:29,                                  !- Time 106 {hh:mm}
  0.260975609756097,                      !- Value Until Time 106
  17:39,                                  !- Time 107 {hh:mm}
  0.262601626016259,                      !- Value Until Time 107
  17:49,                                  !- Time 108 {hh:mm}
  0.264227642276422,                      !- Value Until Time 108
  17:59,                                  !- Time 109 {hh:mm}
  0.265853658536584,                      !- Value Until Time 109
  18:09,                                  !- Time 110 {hh:mm}
  0.267479674796747,                      !- Value Until Time 110
  18:19,                                  !- Time 111 {hh:mm}
  0.26910569105691,                       !- Value Until Time 111
  18:29,                                  !- Time 112 {hh:mm}
  0.270731707317072,                      !- Value Until Time 112
  18:39,                                  !- Time 113 {hh:mm}
  0.272357723577235,                      !- Value Until Time 113
  18:49,                                  !- Time 114 {hh:mm}
  0.273983739837397,                      !- Value Until Time 114
  18:59,                                  !- Time 115 {hh:mm}
  0.27560975609756,                       !- Value Until Time 115
  19:09,                                  !- Time 116 {hh:mm}
  0.277235772357722,                      !- Value Until Time 116
  19:19,                                  !- Time 117 {hh:mm}
  0.278861788617885,                      !- Value Until Time 117
  19:29,                                  !- Time 118 {hh:mm}
  0.280487804878048,                      !- Value Until Time 118
  19:39,                                  !- Time 119 {hh:mm}
  0.28211382113821,                       !- Value Until Time 119
  19:49,                                  !- Time 120 {hh:mm}
  0.283739837398373,                      !- Value Until Time 120
  19:59,                                  !- Time 121 {hh:mm}
  0.285365853658535,                      !- Value Until Time 121
  20:09,                                  !- Time 122 {hh:mm}
  0.286991869918698,                      !- Value Until Time 122
  20:19,                                  !- Time 123 {hh:mm}
  0.288617886178861,                      !- Value Until Time 123
  20:29,                                  !- Time 124 {hh:mm}
  0.290243902439023,                      !- Value Until Time 124
  20:39,                                  !- Time 125 {hh:mm}
  0.291869918699186,                      !- Value Until Time 125
  20:49,                                  !- Time 126 {hh:mm}
  0.293495934959348,                      !- Value Until Time 126
  20:59,                                  !- Time 127 {hh:mm}
  0.295121951219511,                      !- Value Until Time 127
  21:09,                                  !- Time 128 {hh:mm}
  0.296747967479673,                      !- Value Until Time 128
  21:19,                                  !- Time 129 {hh:mm}
  0.298373983739836,                      !- Value Until Time 129
  21:29,                                  !- Time 130 {hh:mm}
  0.299999999999999,                      !- Value Until Time 130
  21:30,                                  !- Time 131 {hh:mm}
  0.3,                                    !- Value Until Time 131
  22:30,                                  !- Time 132 {hh:mm}
  0.3,                                    !- Value Until Time 132
  22:40,                                  !- Time 133 {hh:mm}
  0.285714285714286,                      !- Value Until Time 133
  22:50,                                  !- Time 134 {hh:mm}
  0.271428571428571,                      !- Value Until Time 134
  23:00,                                  !- Time 135 {hh:mm}
  0.257142857142857,                      !- Value Until Time 135
  23:10,                                  !- Time 136 {hh:mm}
  0.242857142857142,                      !- Value Until Time 136
  23:20,                                  !- Time 137 {hh:mm}
  0.228571428571428,                      !- Value Until Time 137
  23:30,                                  !- Time 138 {hh:mm}
  0.214285714285714,                      !- Value Until Time 138
  23:40,                                  !- Time 139 {hh:mm}
  0.199999999999999,                      !- Value Until Time 139
  23:50,                                  !- Time 140 {hh:mm}
  0.185714285714285,                      !- Value Until Time 140
  24:00,                                  !- Time 141 {hh:mm}
  0.171428571428571;                      !- Value Until Time 141

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2004 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2004 Sun Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  18:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.05;                                   !- Value Until Time 2

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2004 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.000347222222222225,                   !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.000694444444444449,                   !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.00104166666666667,                    !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.0013888888888889,                     !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.00173611111111112,                    !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.00208333333333335,                    !- Value Until Time 6
  01:10,                                  !- Time 7 {hh:mm}
  0.00243055555555557,                    !- Value Until Time 7
  01:20,                                  !- Time 8 {hh:mm}
  0.0027777777777778,                     !- Value Until Time 8
  01:30,                                  !- Time 9 {hh:mm}
  0.00312500000000002,                    !- Value Until Time 9
  01:40,                                  !- Time 10 {hh:mm}
  0.00347222222222225,                    !- Value Until Time 10
  01:50,                                  !- Time 11 {hh:mm}
  0.00381944444444447,                    !- Value Until Time 11
  02:00,                                  !- Time 12 {hh:mm}
  0.0041666666666667,                     !- Value Until Time 12
  02:10,                                  !- Time 13 {hh:mm}
  0.00451388888888892,                    !- Value Until Time 13
  02:20,                                  !- Time 14 {hh:mm}
  0.00486111111111115,                    !- Value Until Time 14
  02:30,                                  !- Time 15 {hh:mm}
  0.00520833333333337,                    !- Value Until Time 15
  02:40,                                  !- Time 16 {hh:mm}
  0.0055555555555556,                     !- Value Until Time 16
  02:50,                                  !- Time 17 {hh:mm}
  0.00590277777777782,                    !- Value Until Time 17
  03:00,                                  !- Time 18 {hh:mm}
  0.00625000000000005,                    !- Value Until Time 18
  03:10,                                  !- Time 19 {hh:mm}
  0.00659722222222227,                    !- Value Until Time 19
  03:20,                                  !- Time 20 {hh:mm}
  0.0069444444444445,                     !- Value Until Time 20
  03:30,                                  !- Time 21 {hh:mm}
  0.00729166666666672,                    !- Value Until Time 21
  03:40,                                  !- Time 22 {hh:mm}
  0.00763888888888895,                    !- Value Until Time 22
  03:50,                                  !- Time 23 {hh:mm}
  0.00798611111111117,                    !- Value Until Time 23
  04:00,                                  !- Time 24 {hh:mm}
  0.00833333333333339,                    !- Value Until Time 24
  04:10,                                  !- Time 25 {hh:mm}
  0.00868055555555562,                    !- Value Until Time 25
  04:20,                                  !- Time 26 {hh:mm}
  0.00902777777777784,                    !- Value Until Time 26
  04:30,                                  !- Time 27 {hh:mm}
  0.00937500000000007,                    !- Value Until Time 27
  04:40,                                  !- Time 28 {hh:mm}
  0.00972222222222229,                    !- Value Until Time 28
  04:50,                                  !- Time 29 {hh:mm}
  0.0100694444444445,                     !- Value Until Time 29
  05:00,                                  !- Time 30 {hh:mm}
  0.0104166666666667,                     !- Value Until Time 30
  05:10,                                  !- Time 31 {hh:mm}
  0.010763888888889,                      !- Value Until Time 31
  05:20,                                  !- Time 32 {hh:mm}
  0.0111111111111112,                     !- Value Until Time 32
  05:30,                                  !- Time 33 {hh:mm}
  0.0114583333333334,                     !- Value Until Time 33
  05:40,                                  !- Time 34 {hh:mm}
  0.0118055555555556,                     !- Value Until Time 34
  05:50,                                  !- Time 35 {hh:mm}
  0.0121527777777779,                     !- Value Until Time 35
  06:00,                                  !- Time 36 {hh:mm}
  0.0125000000000001,                     !- Value Until Time 36
  06:10,                                  !- Time 37 {hh:mm}
  0.0128472222222223,                     !- Value Until Time 37
  06:20,                                  !- Time 38 {hh:mm}
  0.0131944444444445,                     !- Value Until Time 38
  06:30,                                  !- Time 39 {hh:mm}
  0.0135416666666668,                     !- Value Until Time 39
  06:40,                                  !- Time 40 {hh:mm}
  0.013888888888889,                      !- Value Until Time 40
  06:50,                                  !- Time 41 {hh:mm}
  0.0142361111111112,                     !- Value Until Time 41
  07:00,                                  !- Time 42 {hh:mm}
  0.0145833333333334,                     !- Value Until Time 42
  07:10,                                  !- Time 43 {hh:mm}
  0.0149305555555557,                     !- Value Until Time 43
  07:20,                                  !- Time 44 {hh:mm}
  0.0152777777777779,                     !- Value Until Time 44
  07:30,                                  !- Time 45 {hh:mm}
  0.0156250000000001,                     !- Value Until Time 45
  07:40,                                  !- Time 46 {hh:mm}
  0.0159722222222223,                     !- Value Until Time 46
  07:50,                                  !- Time 47 {hh:mm}
  0.0163194444444446,                     !- Value Until Time 47
  08:00,                                  !- Time 48 {hh:mm}
  0.0166666666666668,                     !- Value Until Time 48
  08:10,                                  !- Time 49 {hh:mm}
  0.017013888888889,                      !- Value Until Time 49
  08:20,                                  !- Time 50 {hh:mm}
  0.0173611111111112,                     !- Value Until Time 50
  08:30,                                  !- Time 51 {hh:mm}
  0.0177083333333334,                     !- Value Until Time 51
  08:40,                                  !- Time 52 {hh:mm}
  0.0180555555555557,                     !- Value Until Time 52
  08:50,                                  !- Time 53 {hh:mm}
  0.0184027777777779,                     !- Value Until Time 53
  09:00,                                  !- Time 54 {hh:mm}
  0.0187500000000001,                     !- Value Until Time 54
  09:10,                                  !- Time 55 {hh:mm}
  0.0190972222222223,                     !- Value Until Time 55
  09:20,                                  !- Time 56 {hh:mm}
  0.0194444444444445,                     !- Value Until Time 56
  09:30,                                  !- Time 57 {hh:mm}
  0.0197916666666667,                     !- Value Until Time 57
  09:40,                                  !- Time 58 {hh:mm}
  0.020138888888889,                      !- Value Until Time 58
  09:50,                                  !- Time 59 {hh:mm}
  0.0204861111111112,                     !- Value Until Time 59
  10:00,                                  !- Time 60 {hh:mm}
  0.0208333333333334,                     !- Value Until Time 60
  10:10,                                  !- Time 61 {hh:mm}
  0.0211805555555556,                     !- Value Until Time 61
  10:20,                                  !- Time 62 {hh:mm}
  0.0215277777777778,                     !- Value Until Time 62
  10:30,                                  !- Time 63 {hh:mm}
  0.021875,                               !- Value Until Time 63
  10:40,                                  !- Time 64 {hh:mm}
  0.0222222222222223,                     !- Value Until Time 64
  10:50,                                  !- Time 65 {hh:mm}
  0.0225694444444445,                     !- Value Until Time 65
  11:00,                                  !- Time 66 {hh:mm}
  0.0229166666666667,                     !- Value Until Time 66
  11:10,                                  !- Time 67 {hh:mm}
  0.0232638888888889,                     !- Value Until Time 67
  11:20,                                  !- Time 68 {hh:mm}
  0.0236111111111111,                     !- Value Until Time 68
  11:30,                                  !- Time 69 {hh:mm}
  0.0239583333333333,                     !- Value Until Time 69
  11:40,                                  !- Time 70 {hh:mm}
  0.0243055555555556,                     !- Value Until Time 70
  11:50,                                  !- Time 71 {hh:mm}
  0.0246527777777778,                     !- Value Until Time 71
  12:00,                                  !- Time 72 {hh:mm}
  0.025,                                  !- Value Until Time 72
  12:09,                                  !- Time 73 {hh:mm}
  0.0253472222222222,                     !- Value Until Time 73
  12:19,                                  !- Time 74 {hh:mm}
  0.0256944444444444,                     !- Value Until Time 74
  12:29,                                  !- Time 75 {hh:mm}
  0.0260416666666667,                     !- Value Until Time 75
  12:39,                                  !- Time 76 {hh:mm}
  0.0263888888888889,                     !- Value Until Time 76
  12:49,                                  !- Time 77 {hh:mm}
  0.0267361111111111,                     !- Value Until Time 77
  12:59,                                  !- Time 78 {hh:mm}
  0.0270833333333333,                     !- Value Until Time 78
  13:09,                                  !- Time 79 {hh:mm}
  0.0274305555555555,                     !- Value Until Time 79
  13:19,                                  !- Time 80 {hh:mm}
  0.0277777777777777,                     !- Value Until Time 80
  13:29,                                  !- Time 81 {hh:mm}
  0.028125,                               !- Value Until Time 81
  13:39,                                  !- Time 82 {hh:mm}
  0.0284722222222222,                     !- Value Until Time 82
  13:49,                                  !- Time 83 {hh:mm}
  0.0288194444444444,                     !- Value Until Time 83
  13:59,                                  !- Time 84 {hh:mm}
  0.0291666666666666,                     !- Value Until Time 84
  14:09,                                  !- Time 85 {hh:mm}
  0.0295138888888888,                     !- Value Until Time 85
  14:19,                                  !- Time 86 {hh:mm}
  0.029861111111111,                      !- Value Until Time 86
  14:29,                                  !- Time 87 {hh:mm}
  0.0302083333333333,                     !- Value Until Time 87
  14:39,                                  !- Time 88 {hh:mm}
  0.0305555555555555,                     !- Value Until Time 88
  14:49,                                  !- Time 89 {hh:mm}
  0.0309027777777777,                     !- Value Until Time 89
  14:59,                                  !- Time 90 {hh:mm}
  0.0312499999999999,                     !- Value Until Time 90
  15:09,                                  !- Time 91 {hh:mm}
  0.0315972222222221,                     !- Value Until Time 91
  15:19,                                  !- Time 92 {hh:mm}
  0.0319444444444443,                     !- Value Until Time 92
  15:29,                                  !- Time 93 {hh:mm}
  0.0322916666666666,                     !- Value Until Time 93
  15:39,                                  !- Time 94 {hh:mm}
  0.0326388888888888,                     !- Value Until Time 94
  15:49,                                  !- Time 95 {hh:mm}
  0.032986111111111,                      !- Value Until Time 95
  15:59,                                  !- Time 96 {hh:mm}
  0.0333333333333332,                     !- Value Until Time 96
  16:09,                                  !- Time 97 {hh:mm}
  0.0336805555555554,                     !- Value Until Time 97
  16:19,                                  !- Time 98 {hh:mm}
  0.0340277777777777,                     !- Value Until Time 98
  16:29,                                  !- Time 99 {hh:mm}
  0.0343749999999999,                     !- Value Until Time 99
  16:39,                                  !- Time 100 {hh:mm}
  0.0347222222222221,                     !- Value Until Time 100
  16:49,                                  !- Time 101 {hh:mm}
  0.0350694444444443,                     !- Value Until Time 101
  16:59,                                  !- Time 102 {hh:mm}
  0.0354166666666665,                     !- Value Until Time 102
  17:09,                                  !- Time 103 {hh:mm}
  0.0357638888888887,                     !- Value Until Time 103
  17:19,                                  !- Time 104 {hh:mm}
  0.036111111111111,                      !- Value Until Time 104
  17:29,                                  !- Time 105 {hh:mm}
  0.0364583333333332,                     !- Value Until Time 105
  17:39,                                  !- Time 106 {hh:mm}
  0.0368055555555554,                     !- Value Until Time 106
  17:49,                                  !- Time 107 {hh:mm}
  0.0371527777777776,                     !- Value Until Time 107
  17:59,                                  !- Time 108 {hh:mm}
  0.0374999999999998,                     !- Value Until Time 108
  18:09,                                  !- Time 109 {hh:mm}
  0.037847222222222,                      !- Value Until Time 109
  18:19,                                  !- Time 110 {hh:mm}
  0.0381944444444443,                     !- Value Until Time 110
  18:29,                                  !- Time 111 {hh:mm}
  0.0385416666666665,                     !- Value Until Time 111
  18:39,                                  !- Time 112 {hh:mm}
  0.0388888888888887,                     !- Value Until Time 112
  18:49,                                  !- Time 113 {hh:mm}
  0.0392361111111109,                     !- Value Until Time 113
  18:59,                                  !- Time 114 {hh:mm}
  0.0395833333333331,                     !- Value Until Time 114
  19:09,                                  !- Time 115 {hh:mm}
  0.0399305555555554,                     !- Value Until Time 115
  19:19,                                  !- Time 116 {hh:mm}
  0.0402777777777776,                     !- Value Until Time 116
  19:29,                                  !- Time 117 {hh:mm}
  0.0406249999999998,                     !- Value Until Time 117
  19:39,                                  !- Time 118 {hh:mm}
  0.040972222222222,                      !- Value Until Time 118
  19:49,                                  !- Time 119 {hh:mm}
  0.0413194444444442,                     !- Value Until Time 119
  19:59,                                  !- Time 120 {hh:mm}
  0.0416666666666664,                     !- Value Until Time 120
  20:09,                                  !- Time 121 {hh:mm}
  0.0420138888888886,                     !- Value Until Time 121
  20:19,                                  !- Time 122 {hh:mm}
  0.0423611111111109,                     !- Value Until Time 122
  20:29,                                  !- Time 123 {hh:mm}
  0.0427083333333331,                     !- Value Until Time 123
  20:39,                                  !- Time 124 {hh:mm}
  0.0430555555555553,                     !- Value Until Time 124
  20:49,                                  !- Time 125 {hh:mm}
  0.0434027777777775,                     !- Value Until Time 125
  20:59,                                  !- Time 126 {hh:mm}
  0.0437499999999997,                     !- Value Until Time 126
  21:09,                                  !- Time 127 {hh:mm}
  0.044097222222222,                      !- Value Until Time 127
  21:19,                                  !- Time 128 {hh:mm}
  0.0444444444444442,                     !- Value Until Time 128
  21:29,                                  !- Time 129 {hh:mm}
  0.0447916666666664,                     !- Value Until Time 129
  21:39,                                  !- Time 130 {hh:mm}
  0.0451388888888886,                     !- Value Until Time 130
  21:49,                                  !- Time 131 {hh:mm}
  0.0454861111111108,                     !- Value Until Time 131
  21:59,                                  !- Time 132 {hh:mm}
  0.045833333333333,                      !- Value Until Time 132
  22:09,                                  !- Time 133 {hh:mm}
  0.0461805555555553,                     !- Value Until Time 133
  22:19,                                  !- Time 134 {hh:mm}
  0.0465277777777775,                     !- Value Until Time 134
  22:29,                                  !- Time 135 {hh:mm}
  0.0468749999999997,                     !- Value Until Time 135
  22:39,                                  !- Time 136 {hh:mm}
  0.0472222222222219,                     !- Value Until Time 136
  22:49,                                  !- Time 137 {hh:mm}
  0.0475694444444441,                     !- Value Until Time 137
  22:59,                                  !- Time 138 {hh:mm}
  0.0479166666666663,                     !- Value Until Time 138
  23:09,                                  !- Time 139 {hh:mm}
  0.0482638888888886,                     !- Value Until Time 139
  23:19,                                  !- Time 140 {hh:mm}
  0.0486111111111108,                     !- Value Until Time 140
  23:29,                                  !- Time 141 {hh:mm}
  0.048958333333333,                      !- Value Until Time 141
  23:39,                                  !- Time 142 {hh:mm}
  0.0493055555555552,                     !- Value Until Time 142
  23:49,                                  !- Time 143 {hh:mm}
  0.0496527777777774,                     !- Value Until Time 143
  23:59,                                  !- Time 144 {hh:mm}
  0.0499999999999996,                     !- Value Until Time 144
  24:00,                                  !- Time 145 {hh:mm}
  0.05;                                   !- Value Until Time 145

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.216666666666666,                      !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.208333333333333,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.199999999999999,                      !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.191666666666666,                      !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.183333333333333,                      !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.174999999999999,                      !- Value Until Time 6
  01:10,                                  !- Time 7 {hh:mm}
  0.166666666666666,                      !- Value Until Time 7
  01:20,                                  !- Time 8 {hh:mm}
  0.158333333333332,                      !- Value Until Time 8
  01:30,                                  !- Time 9 {hh:mm}
  0.149999999999999,                      !- Value Until Time 9
  01:40,                                  !- Time 10 {hh:mm}
  0.141666666666666,                      !- Value Until Time 10
  01:50,                                  !- Time 11 {hh:mm}
  0.133333333333332,                      !- Value Until Time 11
  02:00,                                  !- Time 12 {hh:mm}
  0.124999999999999,                      !- Value Until Time 12
  02:10,                                  !- Time 13 {hh:mm}
  0.116666666666665,                      !- Value Until Time 13
  02:20,                                  !- Time 14 {hh:mm}
  0.108333333333332,                      !- Value Until Time 14
  02:30,                                  !- Time 15 {hh:mm}
  0.1,                                    !- Value Until Time 15
  02:40,                                  !- Time 16 {hh:mm}
  0.0521929824561404,                     !- Value Until Time 16
  02:50,                                  !- Time 17 {hh:mm}
  0.0543859649122807,                     !- Value Until Time 17
  03:00,                                  !- Time 18 {hh:mm}
  0.0565789473684211,                     !- Value Until Time 18
  03:10,                                  !- Time 19 {hh:mm}
  0.0587719298245615,                     !- Value Until Time 19
  03:20,                                  !- Time 20 {hh:mm}
  0.0609649122807018,                     !- Value Until Time 20
  03:30,                                  !- Time 21 {hh:mm}
  0.0631578947368422,                     !- Value Until Time 21
  03:40,                                  !- Time 22 {hh:mm}
  0.0653508771929826,                     !- Value Until Time 22
  03:50,                                  !- Time 23 {hh:mm}
  0.0675438596491229,                     !- Value Until Time 23
  04:00,                                  !- Time 24 {hh:mm}
  0.0697368421052633,                     !- Value Until Time 24
  04:10,                                  !- Time 25 {hh:mm}
  0.0719298245614037,                     !- Value Until Time 25
  04:20,                                  !- Time 26 {hh:mm}
  0.074122807017544,                      !- Value Until Time 26
  04:30,                                  !- Time 27 {hh:mm}
  0.0763157894736844,                     !- Value Until Time 27
  04:40,                                  !- Time 28 {hh:mm}
  0.0785087719298248,                     !- Value Until Time 28
  04:50,                                  !- Time 29 {hh:mm}
  0.0807017543859651,                     !- Value Until Time 29
  05:00,                                  !- Time 30 {hh:mm}
  0.0828947368421055,                     !- Value Until Time 30
  05:10,                                  !- Time 31 {hh:mm}
  0.0850877192982459,                     !- Value Until Time 31
  05:20,                                  !- Time 32 {hh:mm}
  0.0872807017543862,                     !- Value Until Time 32
  05:30,                                  !- Time 33 {hh:mm}
  0.0894736842105266,                     !- Value Until Time 33
  05:40,                                  !- Time 34 {hh:mm}
  0.091666666666667,                      !- Value Until Time 34
  05:50,                                  !- Time 35 {hh:mm}
  0.0938596491228074,                     !- Value Until Time 35
  06:00,                                  !- Time 36 {hh:mm}
  0.0960526315789477,                     !- Value Until Time 36
  06:10,                                  !- Time 37 {hh:mm}
  0.0982456140350881,                     !- Value Until Time 37
  06:20,                                  !- Time 38 {hh:mm}
  0.100438596491228,                      !- Value Until Time 38
  06:30,                                  !- Time 39 {hh:mm}
  0.102631578947369,                      !- Value Until Time 39
  06:40,                                  !- Time 40 {hh:mm}
  0.104824561403509,                      !- Value Until Time 40
  06:50,                                  !- Time 41 {hh:mm}
  0.10701754385965,                       !- Value Until Time 41
  07:00,                                  !- Time 42 {hh:mm}
  0.10921052631579,                       !- Value Until Time 42
  07:10,                                  !- Time 43 {hh:mm}
  0.11140350877193,                       !- Value Until Time 43
  07:20,                                  !- Time 44 {hh:mm}
  0.113596491228071,                      !- Value Until Time 44
  07:30,                                  !- Time 45 {hh:mm}
  0.115789473684211,                      !- Value Until Time 45
  07:40,                                  !- Time 46 {hh:mm}
  0.117982456140351,                      !- Value Until Time 46
  07:50,                                  !- Time 47 {hh:mm}
  0.120175438596492,                      !- Value Until Time 47
  08:00,                                  !- Time 48 {hh:mm}
  0.122368421052632,                      !- Value Until Time 48
  08:10,                                  !- Time 49 {hh:mm}
  0.124561403508772,                      !- Value Until Time 49
  08:20,                                  !- Time 50 {hh:mm}
  0.126754385964913,                      !- Value Until Time 50
  08:30,                                  !- Time 51 {hh:mm}
  0.128947368421053,                      !- Value Until Time 51
  08:40,                                  !- Time 52 {hh:mm}
  0.131140350877193,                      !- Value Until Time 52
  08:50,                                  !- Time 53 {hh:mm}
  0.133333333333334,                      !- Value Until Time 53
  09:00,                                  !- Time 54 {hh:mm}
  0.135526315789474,                      !- Value Until Time 54
  09:10,                                  !- Time 55 {hh:mm}
  0.137719298245614,                      !- Value Until Time 55
  09:20,                                  !- Time 56 {hh:mm}
  0.139912280701755,                      !- Value Until Time 56
  09:30,                                  !- Time 57 {hh:mm}
  0.142105263157895,                      !- Value Until Time 57
  09:40,                                  !- Time 58 {hh:mm}
  0.144298245614035,                      !- Value Until Time 58
  09:50,                                  !- Time 59 {hh:mm}
  0.146491228070176,                      !- Value Until Time 59
  10:00,                                  !- Time 60 {hh:mm}
  0.148684210526316,                      !- Value Until Time 60
  10:10,                                  !- Time 61 {hh:mm}
  0.150877192982456,                      !- Value Until Time 61
  10:20,                                  !- Time 62 {hh:mm}
  0.153070175438597,                      !- Value Until Time 62
  10:30,                                  !- Time 63 {hh:mm}
  0.155263157894737,                      !- Value Until Time 63
  10:39,                                  !- Time 64 {hh:mm}
  0.157456140350877,                      !- Value Until Time 64
  10:49,                                  !- Time 65 {hh:mm}
  0.159649122807018,                      !- Value Until Time 65
  10:59,                                  !- Time 66 {hh:mm}
  0.161842105263158,                      !- Value Until Time 66
  11:09,                                  !- Time 67 {hh:mm}
  0.164035087719298,                      !- Value Until Time 67
  11:19,                                  !- Time 68 {hh:mm}
  0.166228070175439,                      !- Value Until Time 68
  11:29,                                  !- Time 69 {hh:mm}
  0.168421052631579,                      !- Value Until Time 69
  11:39,                                  !- Time 70 {hh:mm}
  0.170614035087719,                      !- Value Until Time 70
  11:49,                                  !- Time 71 {hh:mm}
  0.172807017543859,                      !- Value Until Time 71
  11:59,                                  !- Time 72 {hh:mm}
  0.175,                                  !- Value Until Time 72
  12:09,                                  !- Time 73 {hh:mm}
  0.17719298245614,                       !- Value Until Time 73
  12:19,                                  !- Time 74 {hh:mm}
  0.17938596491228,                       !- Value Until Time 74
  12:29,                                  !- Time 75 {hh:mm}
  0.181578947368421,                      !- Value Until Time 75
  12:39,                                  !- Time 76 {hh:mm}
  0.183771929824561,                      !- Value Until Time 76
  12:49,                                  !- Time 77 {hh:mm}
  0.185964912280701,                      !- Value Until Time 77
  12:59,                                  !- Time 78 {hh:mm}
  0.188157894736842,                      !- Value Until Time 78
  13:09,                                  !- Time 79 {hh:mm}
  0.190350877192982,                      !- Value Until Time 79
  13:19,                                  !- Time 80 {hh:mm}
  0.192543859649122,                      !- Value Until Time 80
  13:29,                                  !- Time 81 {hh:mm}
  0.194736842105263,                      !- Value Until Time 81
  13:39,                                  !- Time 82 {hh:mm}
  0.196929824561403,                      !- Value Until Time 82
  13:49,                                  !- Time 83 {hh:mm}
  0.199122807017543,                      !- Value Until Time 83
  13:59,                                  !- Time 84 {hh:mm}
  0.201315789473684,                      !- Value Until Time 84
  14:09,                                  !- Time 85 {hh:mm}
  0.203508771929824,                      !- Value Until Time 85
  14:19,                                  !- Time 86 {hh:mm}
  0.205701754385964,                      !- Value Until Time 86
  14:29,                                  !- Time 87 {hh:mm}
  0.207894736842104,                      !- Value Until Time 87
  14:39,                                  !- Time 88 {hh:mm}
  0.210087719298245,                      !- Value Until Time 88
  14:49,                                  !- Time 89 {hh:mm}
  0.212280701754385,                      !- Value Until Time 89
  14:59,                                  !- Time 90 {hh:mm}
  0.214473684210525,                      !- Value Until Time 90
  15:09,                                  !- Time 91 {hh:mm}
  0.216666666666666,                      !- Value Until Time 91
  15:19,                                  !- Time 92 {hh:mm}
  0.218859649122806,                      !- Value Until Time 92
  15:29,                                  !- Time 93 {hh:mm}
  0.221052631578946,                      !- Value Until Time 93
  15:39,                                  !- Time 94 {hh:mm}
  0.223245614035087,                      !- Value Until Time 94
  15:49,                                  !- Time 95 {hh:mm}
  0.225438596491227,                      !- Value Until Time 95
  15:59,                                  !- Time 96 {hh:mm}
  0.227631578947367,                      !- Value Until Time 96
  16:09,                                  !- Time 97 {hh:mm}
  0.229824561403508,                      !- Value Until Time 97
  16:19,                                  !- Time 98 {hh:mm}
  0.232017543859648,                      !- Value Until Time 98
  16:29,                                  !- Time 99 {hh:mm}
  0.234210526315788,                      !- Value Until Time 99
  16:39,                                  !- Time 100 {hh:mm}
  0.236403508771929,                      !- Value Until Time 100
  16:49,                                  !- Time 101 {hh:mm}
  0.238596491228069,                      !- Value Until Time 101
  16:59,                                  !- Time 102 {hh:mm}
  0.240789473684209,                      !- Value Until Time 102
  17:09,                                  !- Time 103 {hh:mm}
  0.24298245614035,                       !- Value Until Time 103
  17:19,                                  !- Time 104 {hh:mm}
  0.24517543859649,                       !- Value Until Time 104
  17:29,                                  !- Time 105 {hh:mm}
  0.24736842105263,                       !- Value Until Time 105
  17:39,                                  !- Time 106 {hh:mm}
  0.24956140350877,                       !- Value Until Time 106
  17:49,                                  !- Time 107 {hh:mm}
  0.251754385964911,                      !- Value Until Time 107
  17:59,                                  !- Time 108 {hh:mm}
  0.253947368421051,                      !- Value Until Time 108
  18:09,                                  !- Time 109 {hh:mm}
  0.256140350877191,                      !- Value Until Time 109
  18:19,                                  !- Time 110 {hh:mm}
  0.258333333333332,                      !- Value Until Time 110
  18:29,                                  !- Time 111 {hh:mm}
  0.260526315789472,                      !- Value Until Time 111
  18:39,                                  !- Time 112 {hh:mm}
  0.262719298245612,                      !- Value Until Time 112
  18:49,                                  !- Time 113 {hh:mm}
  0.264912280701753,                      !- Value Until Time 113
  18:59,                                  !- Time 114 {hh:mm}
  0.267105263157893,                      !- Value Until Time 114
  19:09,                                  !- Time 115 {hh:mm}
  0.269298245614033,                      !- Value Until Time 115
  19:19,                                  !- Time 116 {hh:mm}
  0.271491228070174,                      !- Value Until Time 116
  19:29,                                  !- Time 117 {hh:mm}
  0.273684210526314,                      !- Value Until Time 117
  19:39,                                  !- Time 118 {hh:mm}
  0.275877192982454,                      !- Value Until Time 118
  19:49,                                  !- Time 119 {hh:mm}
  0.278070175438595,                      !- Value Until Time 119
  19:59,                                  !- Time 120 {hh:mm}
  0.280263157894735,                      !- Value Until Time 120
  20:09,                                  !- Time 121 {hh:mm}
  0.282456140350875,                      !- Value Until Time 121
  20:19,                                  !- Time 122 {hh:mm}
  0.284649122807016,                      !- Value Until Time 122
  20:29,                                  !- Time 123 {hh:mm}
  0.286842105263156,                      !- Value Until Time 123
  20:39,                                  !- Time 124 {hh:mm}
  0.289035087719296,                      !- Value Until Time 124
  20:49,                                  !- Time 125 {hh:mm}
  0.291228070175437,                      !- Value Until Time 125
  20:59,                                  !- Time 126 {hh:mm}
  0.293421052631577,                      !- Value Until Time 126
  21:09,                                  !- Time 127 {hh:mm}
  0.295614035087717,                      !- Value Until Time 127
  21:19,                                  !- Time 128 {hh:mm}
  0.297807017543858,                      !- Value Until Time 128
  21:29,                                  !- Time 129 {hh:mm}
  0.299999999999998,                      !- Value Until Time 129
  21:30,                                  !- Time 130 {hh:mm}
  0.3,                                    !- Value Until Time 130
  22:30,                                  !- Time 131 {hh:mm}
  0.3,                                    !- Value Until Time 131
  22:40,                                  !- Time 132 {hh:mm}
  0.291666666666667,                      !- Value Until Time 132
  22:50,                                  !- Time 133 {hh:mm}
  0.283333333333333,                      !- Value Until Time 133
  23:00,                                  !- Time 134 {hh:mm}
  0.275,                                  !- Value Until Time 134
  23:10,                                  !- Time 135 {hh:mm}
  0.266666666666666,                      !- Value Until Time 135
  23:20,                                  !- Time 136 {hh:mm}
  0.258333333333333,                      !- Value Until Time 136
  23:30,                                  !- Time 137 {hh:mm}
  0.25,                                   !- Value Until Time 137
  23:40,                                  !- Time 138 {hh:mm}
  0.241666666666666,                      !- Value Until Time 138
  23:50,                                  !- Time 139 {hh:mm}
  0.233333333333333,                      !- Value Until Time 139
  24:00,                                  !- Time 140 {hh:mm}
  0.224999999999999;                      !- Value Until Time 140

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.700000000000004,                      !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.825000000000005,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  02:30,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  02:40,                                  !- Time 5 {hh:mm}
  0.874999999999999,                      !- Value Until Time 5
  02:50,                                  !- Time 6 {hh:mm}
  0.799999999999999,                      !- Value Until Time 6
  03:00,                                  !- Time 7 {hh:mm}
  0.724999999999998,                      !- Value Until Time 7
  03:10,                                  !- Time 8 {hh:mm}
  0.649999999999998,                      !- Value Until Time 8
  03:20,                                  !- Time 9 {hh:mm}
  0.574999999999997,                      !- Value Until Time 9
  03:30,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  03:40,                                  !- Time 11 {hh:mm}
  0.575000000000001,                      !- Value Until Time 11
  03:50,                                  !- Time 12 {hh:mm}
  0.650000000000001,                      !- Value Until Time 12
  04:00,                                  !- Time 13 {hh:mm}
  0.725000000000002,                      !- Value Until Time 13
  04:10,                                  !- Time 14 {hh:mm}
  0.800000000000002,                      !- Value Until Time 14
  04:20,                                  !- Time 15 {hh:mm}
  0.875000000000003,                      !- Value Until Time 15
  04:30,                                  !- Time 16 {hh:mm}
  0.95,                                   !- Value Until Time 16
  06:30,                                  !- Time 17 {hh:mm}
  0.95,                                   !- Value Until Time 17
  06:40,                                  !- Time 18 {hh:mm}
  0.841666666666666,                      !- Value Until Time 18
  06:50,                                  !- Time 19 {hh:mm}
  0.733333333333333,                      !- Value Until Time 19
  07:00,                                  !- Time 20 {hh:mm}
  0.624999999999999,                      !- Value Until Time 20
  07:10,                                  !- Time 21 {hh:mm}
  0.516666666666666,                      !- Value Until Time 21
  07:20,                                  !- Time 22 {hh:mm}
  0.408333333333332,                      !- Value Until Time 22
  07:30,                                  !- Time 23 {hh:mm}
  0.3,                                    !- Value Until Time 23
  07:40,                                  !- Time 24 {hh:mm}
  0.266666666666667,                      !- Value Until Time 24
  07:50,                                  !- Time 25 {hh:mm}
  0.233333333333333,                      !- Value Until Time 25
  08:00,                                  !- Time 26 {hh:mm}
  0.2,                                    !- Value Until Time 26
  08:09,                                  !- Time 27 {hh:mm}
  0.166666666666667,                      !- Value Until Time 27
  08:19,                                  !- Time 28 {hh:mm}
  0.133333333333334,                      !- Value Until Time 28
  08:29,                                  !- Time 29 {hh:mm}
  0.1,                                    !- Value Until Time 29
  08:30,                                  !- Time 30 {hh:mm}
  0.1,                                    !- Value Until Time 30
  11:00,                                  !- Time 31 {hh:mm}
  0.1,                                    !- Value Until Time 31
  11:09,                                  !- Time 32 {hh:mm}
  0.0958333333333334,                     !- Value Until Time 32
  11:19,                                  !- Time 33 {hh:mm}
  0.0916666666666667,                     !- Value Until Time 33
  11:29,                                  !- Time 34 {hh:mm}
  0.0875000000000001,                     !- Value Until Time 34
  11:39,                                  !- Time 35 {hh:mm}
  0.0833333333333334,                     !- Value Until Time 35
  11:49,                                  !- Time 36 {hh:mm}
  0.0791666666666667,                     !- Value Until Time 36
  11:59,                                  !- Time 37 {hh:mm}
  0.0750000000000001,                     !- Value Until Time 37
  12:09,                                  !- Time 38 {hh:mm}
  0.0708333333333334,                     !- Value Until Time 38
  12:19,                                  !- Time 39 {hh:mm}
  0.0666666666666668,                     !- Value Until Time 39
  12:29,                                  !- Time 40 {hh:mm}
  0.0625000000000001,                     !- Value Until Time 40
  12:39,                                  !- Time 41 {hh:mm}
  0.0583333333333335,                     !- Value Until Time 41
  12:49,                                  !- Time 42 {hh:mm}
  0.0541666666666668,                     !- Value Until Time 42
  12:59,                                  !- Time 43 {hh:mm}
  0.0500000000000002,                     !- Value Until Time 43
  13:00,                                  !- Time 44 {hh:mm}
  0.05,                                   !- Value Until Time 44
  13:09,                                  !- Time 45 {hh:mm}
  0.0479166666666667,                     !- Value Until Time 45
  13:19,                                  !- Time 46 {hh:mm}
  0.0458333333333334,                     !- Value Until Time 46
  13:29,                                  !- Time 47 {hh:mm}
  0.04375,                                !- Value Until Time 47
  13:39,                                  !- Time 48 {hh:mm}
  0.0416666666666667,                     !- Value Until Time 48
  13:49,                                  !- Time 49 {hh:mm}
  0.0395833333333334,                     !- Value Until Time 49
  13:59,                                  !- Time 50 {hh:mm}
  0.0375,                                 !- Value Until Time 50
  14:09,                                  !- Time 51 {hh:mm}
  0.0354166666666667,                     !- Value Until Time 51
  14:19,                                  !- Time 52 {hh:mm}
  0.0333333333333334,                     !- Value Until Time 52
  14:29,                                  !- Time 53 {hh:mm}
  0.0312500000000001,                     !- Value Until Time 53
  14:39,                                  !- Time 54 {hh:mm}
  0.0291666666666667,                     !- Value Until Time 54
  14:49,                                  !- Time 55 {hh:mm}
  0.0270833333333334,                     !- Value Until Time 55
  14:59,                                  !- Time 56 {hh:mm}
  0.0250000000000001,                     !- Value Until Time 56
  15:09,                                  !- Time 57 {hh:mm}
  0.0229166666666668,                     !- Value Until Time 57
  15:19,                                  !- Time 58 {hh:mm}
  0.0208333333333334,                     !- Value Until Time 58
  15:29,                                  !- Time 59 {hh:mm}
  0.0187500000000001,                     !- Value Until Time 59
  15:39,                                  !- Time 60 {hh:mm}
  0.0166666666666668,                     !- Value Until Time 60
  15:49,                                  !- Time 61 {hh:mm}
  0.0145833333333335,                     !- Value Until Time 61
  15:59,                                  !- Time 62 {hh:mm}
  0.0125000000000001,                     !- Value Until Time 62
  16:09,                                  !- Time 63 {hh:mm}
  0.0104166666666668,                     !- Value Until Time 63
  16:19,                                  !- Time 64 {hh:mm}
  0.00833333333333344,                    !- Value Until Time 64
  16:29,                                  !- Time 65 {hh:mm}
  0.00625000000000009,                    !- Value Until Time 65
  16:39,                                  !- Time 66 {hh:mm}
  0.00416666666666674,                    !- Value Until Time 66
  16:49,                                  !- Time 67 {hh:mm}
  0.00208333333333339,                    !- Value Until Time 67
  16:59,                                  !- Time 68 {hh:mm}
  4.44089209850063e-17,                   !- Value Until Time 68
  17:00,                                  !- Time 69 {hh:mm}
  0,                                      !- Value Until Time 69
  21:30,                                  !- Time 70 {hh:mm}
  0,                                      !- Value Until Time 70
  21:40,                                  !- Time 71 {hh:mm}
  0.0166666666666668,                     !- Value Until Time 71
  21:50,                                  !- Time 72 {hh:mm}
  0.0333333333333336,                     !- Value Until Time 72
  22:00,                                  !- Time 73 {hh:mm}
  0.0500000000000003,                     !- Value Until Time 73
  22:10,                                  !- Time 74 {hh:mm}
  0.0666666666666671,                     !- Value Until Time 74
  22:20,                                  !- Time 75 {hh:mm}
  0.0833333333333339,                     !- Value Until Time 75
  22:30,                                  !- Time 76 {hh:mm}
  0.1,                                    !- Value Until Time 76
  22:40,                                  !- Time 77 {hh:mm}
  0.116666666666667,                      !- Value Until Time 77
  22:50,                                  !- Time 78 {hh:mm}
  0.133333333333334,                      !- Value Until Time 78
  23:00,                                  !- Time 79 {hh:mm}
  0.15,                                   !- Value Until Time 79
  23:10,                                  !- Time 80 {hh:mm}
  0.166666666666667,                      !- Value Until Time 80
  23:20,                                  !- Time 81 {hh:mm}
  0.183333333333334,                      !- Value Until Time 81
  23:30,                                  !- Time 82 {hh:mm}
  0.2,                                    !- Value Until Time 82
  23:40,                                  !- Time 83 {hh:mm}
  0.325000000000001,                      !- Value Until Time 83
  23:50,                                  !- Time 84 {hh:mm}
  0.450000000000002,                      !- Value Until Time 84
  24:00,                                  !- Time 85 {hh:mm}
  0.575000000000003;                      !- Value Until Time 85

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.06,                                   !- Value Until Time 3
  14:00,                                  !- Time 4 {hh:mm}
  0.09,                                   !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.06,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.04,                                   !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL Default,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.700000000000003,                      !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.800000000000004,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  06:30,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  06:40,                                  !- Time 5 {hh:mm}
  0.833333333333333,                      !- Value Until Time 5
  06:50,                                  !- Time 6 {hh:mm}
  0.766666666666666,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  07:10,                                  !- Time 8 {hh:mm}
  0.633333333333333,                      !- Value Until Time 8
  07:20,                                  !- Time 9 {hh:mm}
  0.566666666666666,                      !- Value Until Time 9
  07:30,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  07:40,                                  !- Time 11 {hh:mm}
  0.466666666666667,                      !- Value Until Time 11
  07:50,                                  !- Time 12 {hh:mm}
  0.433333333333333,                      !- Value Until Time 12
  08:00,                                  !- Time 13 {hh:mm}
  0.4,                                    !- Value Until Time 13
  08:09,                                  !- Time 14 {hh:mm}
  0.366666666666667,                      !- Value Until Time 14
  08:19,                                  !- Time 15 {hh:mm}
  0.333333333333334,                      !- Value Until Time 15
  08:29,                                  !- Time 16 {hh:mm}
  0.3,                                    !- Value Until Time 16
  08:30,                                  !- Time 17 {hh:mm}
  0.3,                                    !- Value Until Time 17
  09:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  09:09,                                  !- Time 19 {hh:mm}
  0.291666666666667,                      !- Value Until Time 19
  09:19,                                  !- Time 20 {hh:mm}
  0.283333333333333,                      !- Value Until Time 20
  09:29,                                  !- Time 21 {hh:mm}
  0.275,                                  !- Value Until Time 21
  09:39,                                  !- Time 22 {hh:mm}
  0.266666666666667,                      !- Value Until Time 22
  09:49,                                  !- Time 23 {hh:mm}
  0.258333333333333,                      !- Value Until Time 23
  09:59,                                  !- Time 24 {hh:mm}
  0.25,                                   !- Value Until Time 24
  10:09,                                  !- Time 25 {hh:mm}
  0.241666666666667,                      !- Value Until Time 25
  10:19,                                  !- Time 26 {hh:mm}
  0.233333333333334,                      !- Value Until Time 26
  10:29,                                  !- Time 27 {hh:mm}
  0.225,                                  !- Value Until Time 27
  10:39,                                  !- Time 28 {hh:mm}
  0.216666666666667,                      !- Value Until Time 28
  10:49,                                  !- Time 29 {hh:mm}
  0.208333333333334,                      !- Value Until Time 29
  10:59,                                  !- Time 30 {hh:mm}
  0.2,                                    !- Value Until Time 30
  11:00,                                  !- Time 31 {hh:mm}
  0.2,                                    !- Value Until Time 31
  11:30,                                  !- Time 32 {hh:mm}
  0.2,                                    !- Value Until Time 32
  11:39,                                  !- Time 33 {hh:mm}
  0.183333333333333,                      !- Value Until Time 33
  11:49,                                  !- Time 34 {hh:mm}
  0.166666666666667,                      !- Value Until Time 34
  11:59,                                  !- Time 35 {hh:mm}
  0.15,                                   !- Value Until Time 35
  12:09,                                  !- Time 36 {hh:mm}
  0.133333333333334,                      !- Value Until Time 36
  12:19,                                  !- Time 37 {hh:mm}
  0.116666666666667,                      !- Value Until Time 37
  12:29,                                  !- Time 38 {hh:mm}
  0.1,                                    !- Value Until Time 38
  12:30,                                  !- Time 39 {hh:mm}
  0.1,                                    !- Value Until Time 39
  12:39,                                  !- Time 40 {hh:mm}
  0.0916666666666667,                     !- Value Until Time 40
  12:49,                                  !- Time 41 {hh:mm}
  0.0833333333333334,                     !- Value Until Time 41
  12:59,                                  !- Time 42 {hh:mm}
  0.0750000000000001,                     !- Value Until Time 42
  13:09,                                  !- Time 43 {hh:mm}
  0.0666666666666668,                     !- Value Until Time 43
  13:19,                                  !- Time 44 {hh:mm}
  0.0583333333333335,                     !- Value Until Time 44
  13:29,                                  !- Time 45 {hh:mm}
  0.0500000000000002,                     !- Value Until Time 45
  13:30,                                  !- Time 46 {hh:mm}
  0.05,                                   !- Value Until Time 46
  20:00,                                  !- Time 47 {hh:mm}
  0.05,                                   !- Value Until Time 47
  20:10,                                  !- Time 48 {hh:mm}
  0.0541666666666667,                     !- Value Until Time 48
  20:20,                                  !- Time 49 {hh:mm}
  0.0583333333333334,                     !- Value Until Time 49
  20:30,                                  !- Time 50 {hh:mm}
  0.0625000000000001,                     !- Value Until Time 50
  20:40,                                  !- Time 51 {hh:mm}
  0.0666666666666668,                     !- Value Until Time 51
  20:50,                                  !- Time 52 {hh:mm}
  0.0708333333333335,                     !- Value Until Time 52
  21:00,                                  !- Time 53 {hh:mm}
  0.0750000000000002,                     !- Value Until Time 53
  21:10,                                  !- Time 54 {hh:mm}
  0.0791666666666669,                     !- Value Until Time 54
  21:20,                                  !- Time 55 {hh:mm}
  0.0833333333333336,                     !- Value Until Time 55
  21:30,                                  !- Time 56 {hh:mm}
  0.0875000000000003,                     !- Value Until Time 56
  21:40,                                  !- Time 57 {hh:mm}
  0.091666666666667,                      !- Value Until Time 57
  21:50,                                  !- Time 58 {hh:mm}
  0.0958333333333337,                     !- Value Until Time 58
  22:00,                                  !- Time 59 {hh:mm}
  0.1,                                    !- Value Until Time 59
  22:30,                                  !- Time 60 {hh:mm}
  0.1,                                    !- Value Until Time 60
  22:40,                                  !- Time 61 {hh:mm}
  0.133333333333334,                      !- Value Until Time 61
  22:50,                                  !- Time 62 {hh:mm}
  0.166666666666667,                      !- Value Until Time 62
  23:00,                                  !- Time 63 {hh:mm}
  0.200000000000001,                      !- Value Until Time 63
  23:10,                                  !- Time 64 {hh:mm}
  0.233333333333334,                      !- Value Until Time 64
  23:20,                                  !- Time 65 {hh:mm}
  0.266666666666668,                      !- Value Until Time 65
  23:30,                                  !- Time 66 {hh:mm}
  0.3,                                    !- Value Until Time 66
  23:40,                                  !- Time 67 {hh:mm}
  0.400000000000001,                      !- Value Until Time 67
  23:50,                                  !- Time 68 {hh:mm}
  0.500000000000001,                      !- Value Until Time 68
  24:00,                                  !- Time 69 {hh:mm}
  0.600000000000002;                      !- Value Until Time 69

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.670833333333335,                      !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.691666666666669,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.712500000000002,                      !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.733333333333336,                      !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.754166666666669,                      !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.775000000000003,                      !- Value Until Time 6
  01:10,                                  !- Time 7 {hh:mm}
  0.795833333333336,                      !- Value Until Time 7
  01:20,                                  !- Time 8 {hh:mm}
  0.81666666666667,                       !- Value Until Time 8
  01:30,                                  !- Time 9 {hh:mm}
  0.837500000000003,                      !- Value Until Time 9
  01:40,                                  !- Time 10 {hh:mm}
  0.858333333333337,                      !- Value Until Time 10
  01:50,                                  !- Time 11 {hh:mm}
  0.87916666666667,                       !- Value Until Time 11
  02:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  02:30,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  02:40,                                  !- Time 14 {hh:mm}
  0.883333333333333,                      !- Value Until Time 14
  02:50,                                  !- Time 15 {hh:mm}
  0.866666666666666,                      !- Value Until Time 15
  03:00,                                  !- Time 16 {hh:mm}
  0.85,                                   !- Value Until Time 16
  03:10,                                  !- Time 17 {hh:mm}
  0.833333333333333,                      !- Value Until Time 17
  03:20,                                  !- Time 18 {hh:mm}
  0.816666666666666,                      !- Value Until Time 18
  03:30,                                  !- Time 19 {hh:mm}
  0.8,                                    !- Value Until Time 19
  03:40,                                  !- Time 20 {hh:mm}
  0.816666666666667,                      !- Value Until Time 20
  03:50,                                  !- Time 21 {hh:mm}
  0.833333333333334,                      !- Value Until Time 21
  04:00,                                  !- Time 22 {hh:mm}
  0.850000000000001,                      !- Value Until Time 22
  04:10,                                  !- Time 23 {hh:mm}
  0.866666666666667,                      !- Value Until Time 23
  04:20,                                  !- Time 24 {hh:mm}
  0.883333333333334,                      !- Value Until Time 24
  04:30,                                  !- Time 25 {hh:mm}
  0.9,                                    !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.9,                                    !- Value Until Time 26
  06:40,                                  !- Time 27 {hh:mm}
  0.833333333333333,                      !- Value Until Time 27
  06:50,                                  !- Time 28 {hh:mm}
  0.766666666666666,                      !- Value Until Time 28
  07:00,                                  !- Time 29 {hh:mm}
  0.7,                                    !- Value Until Time 29
  07:10,                                  !- Time 30 {hh:mm}
  0.633333333333333,                      !- Value Until Time 30
  07:20,                                  !- Time 31 {hh:mm}
  0.566666666666666,                      !- Value Until Time 31
  07:30,                                  !- Time 32 {hh:mm}
  0.5,                                    !- Value Until Time 32
  07:40,                                  !- Time 33 {hh:mm}
  0.483333333333333,                      !- Value Until Time 33
  07:50,                                  !- Time 34 {hh:mm}
  0.466666666666667,                      !- Value Until Time 34
  08:00,                                  !- Time 35 {hh:mm}
  0.45,                                   !- Value Until Time 35
  08:09,                                  !- Time 36 {hh:mm}
  0.433333333333333,                      !- Value Until Time 36
  08:19,                                  !- Time 37 {hh:mm}
  0.416666666666667,                      !- Value Until Time 37
  08:29,                                  !- Time 38 {hh:mm}
  0.4,                                    !- Value Until Time 38
  08:30,                                  !- Time 39 {hh:mm}
  0.4,                                    !- Value Until Time 39
  22:00,                                  !- Time 40 {hh:mm}
  0.4,                                    !- Value Until Time 40
  22:10,                                  !- Time 41 {hh:mm}
  0.420833333333334,                      !- Value Until Time 41
  22:20,                                  !- Time 42 {hh:mm}
  0.441666666666667,                      !- Value Until Time 42
  22:30,                                  !- Time 43 {hh:mm}
  0.4625,                                 !- Value Until Time 43
  22:40,                                  !- Time 44 {hh:mm}
  0.483333333333334,                      !- Value Until Time 44
  22:50,                                  !- Time 45 {hh:mm}
  0.504166666666667,                      !- Value Until Time 45
  23:00,                                  !- Time 46 {hh:mm}
  0.525000000000001,                      !- Value Until Time 46
  23:10,                                  !- Time 47 {hh:mm}
  0.545833333333334,                      !- Value Until Time 47
  23:20,                                  !- Time 48 {hh:mm}
  0.566666666666668,                      !- Value Until Time 48
  23:30,                                  !- Time 49 {hh:mm}
  0.587500000000001,                      !- Value Until Time 49
  23:40,                                  !- Time 50 {hh:mm}
  0.608333333333335,                      !- Value Until Time 50
  23:50,                                  !- Time 51 {hh:mm}
  0.629166666666668,                      !- Value Until Time 51
  24:00,                                  !- Time 52 {hh:mm}
  0.650000000000002;                      !- Value Until Time 52

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Building Hours of Operation NonResidential Week Rule - Jan1-Jan2, !- Name
  Building Hours of Operation NonResidential Default, !- Sunday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Monday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Tuesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Wednesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Thursday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Friday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Saturday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Holiday Schedule:Day Name
  Building Hours of Operation NonResidential Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- CustomDay1 Schedule:Day Name
  Building Hours of Operation NonResidential Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Building Hours of Operation NonResidential Week Rule - Jan3-Dec31, !- Name
  Building Hours of Operation NonResidential Sunday, !- Sunday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Monday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Tuesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Wednesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Thursday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Friday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Saturday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Holiday Schedule:Day Name
  Building Hours of Operation NonResidential Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- CustomDay1 Schedule:Day Name
  Building Hours of Operation NonResidential Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Building Hours of Operation NonResidential, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Building Hours of Operation NonResidential Week Rule - Jan1-Jan2, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  2,                                      !- End Day 1
  Building Hours of Operation NonResidential Week Rule - Jan3-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  3,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent - 0.05 Default,         !- Sunday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Monday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Tuesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Wednesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Thursday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Friday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Saturday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Holiday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- SummerDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- WinterDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- CustomDay1 Schedule:Day Name
  Fraction Latent - 0.05 Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible - 0.2 Default,        !- Sunday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Monday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Tuesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Wednesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Thursday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Friday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Saturday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Holiday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- SummerDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- WinterDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- CustomDay1 Schedule:Day Name
  Fraction Sensible - 0.2 Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Name
  Hot Water Loop Temp - 180F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 180F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Loop Temp - 180F,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Sunday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Monday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Tuesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Wednesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Thursday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Friday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Saturday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Holiday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- SummerDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- WinterDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- CustomDay1 Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Office Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Jan2, !- Name
  OfficeMedium ACTIVITY_SCH Default,      !- Sunday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Monday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Tuesday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Wednesday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Thursday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Friday Schedule:Day Name
  autogen OfficeMedium ACTIVITY_SCH 0_day_sch, !- Saturday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium ACTIVITY_SCH Week Rule - Jan3-Dec31, !- Name
  autogen OfficeMedium ACTIVITY_SCH 1_day_sch, !- Sunday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Monday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Tuesday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Wednesday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Thursday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Friday Schedule:Day Name
  autogen OfficeMedium ACTIVITY_SCH 0_day_sch, !- Saturday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium ACTIVITY_SCH,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Jan2, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  2,                                      !- End Day 1
  OfficeMedium ACTIVITY_SCH Week Rule - Jan3-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  3,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  OfficeMedium BLDG_EQUIP_SCH_2004 Week Rule - Jan1-Jan2, !- Name
  Schedule Day 8,                         !- Sunday Schedule:Day Name
  Schedule Day 8,                         !- Monday Schedule:Day Name
  Schedule Day 8,                         !- Tuesday Schedule:Day Name
  Schedule Day 8,                         !- Wednesday Schedule:Day Name
  Schedule Day 8,                         !- Thursday Schedule:Day Name
  Schedule Day 8,                         !- Friday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Sat Day, !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium BLDG_EQUIP_SCH_2004 Week Rule - Jan3-Dec31, !- Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Sun Day, !- Sunday Schedule:Day Name
  Schedule Day 8,                         !- Monday Schedule:Day Name
  Schedule Day 8,                         !- Tuesday Schedule:Day Name
  Schedule Day 8,                         !- Wednesday Schedule:Day Name
  Schedule Day 8,                         !- Thursday Schedule:Day Name
  Schedule Day 8,                         !- Friday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Sat Day, !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_EQUIP_SCH_2004,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Week Rule - Jan1-Jan2, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  2,                                      !- End Day 1
  OfficeMedium BLDG_EQUIP_SCH_2004 Week Rule - Jan3-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  3,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  OfficeMedium BLDG_LIGHT_SCH_2004 Week Rule - Jan1-Jan2, !- Name
  Schedule Day 5,                         !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Sat Day, !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium BLDG_LIGHT_SCH_2004 Week Rule - Jan3-Dec31, !- Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Sun Day, !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Sat Day, !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_LIGHT_SCH_2004,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Week Rule - Jan1-Jan2, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  2,                                      !- End Day 1
  OfficeMedium BLDG_LIGHT_SCH_2004 Week Rule - Jan3-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  3,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  OfficeMedium BLDG_OCC_SCH Week Rule - Jan1-Jan2, !- Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Sunday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Monday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Thursday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Friday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Saturday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium BLDG_OCC_SCH Week Rule - Jan3-Dec31, !- Name
  OfficeMedium BLDG_OCC_SCH Default,      !- Sunday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Monday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Thursday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Friday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Saturday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_OCC_SCH,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_OCC_SCH Week Rule - Jan1-Jan2, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  2,                                      !- End Day 1
  OfficeMedium BLDG_OCC_SCH Week Rule - Jan3-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  3,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  OfficeMedium BLDG_SWH_SCH Week Rule - Jan1-Jan2, !- Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Sunday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium BLDG_SWH_SCH Week Rule - Jan3-Dec31, !- Name
  OfficeMedium BLDG_SWH_SCH Default,      !- Sunday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_SWH_SCH,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_SWH_SCH Week Rule - Jan1-Jan2, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  2,                                      !- End Day 1
  OfficeMedium BLDG_SWH_SCH Week Rule - Jan3-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  3,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-Jan2, !- Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Sunday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- Holiday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- CustomDay1 Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium INFIL_SCH_PNNL Week Rule - Jan3-Dec31, !- Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- Sunday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- Holiday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- CustomDay1 Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium INFIL_SCH_PNNL,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-Jan2, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  2,                                      !- End Day 1
  OfficeMedium INFIL_SCH_PNNL Week Rule - Jan3-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  3,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55.0F Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp - 55.0F Default,        !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Friday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.0F,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.0F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  9 Zone PVAV,                            !- Name
  9 Zone PVAV Controllers,                !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  9 Zone PVAV Supply Branches,            !- Branch List Name
  ,                                       !- Connector List Name
  9 Zone PVAV Supply Inlet Node,          !- Supply Side Inlet Node Name
  9 Zone PVAV Demand Outlet Node,         !- Demand Side Outlet Node Name
  9 Zone PVAV Demand Inlet Nodes,         !- Demand Side Inlet Node Names
  9 Zone PVAV Supply Outlet Nodes,        !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  9 Zone PVAV Supply Outlet Nodes,        !- Name
  9 Zone PVAV Supply Outlet Node;         !- Node Name 1

NodeList,
  9 Zone PVAV Demand Inlet Nodes,         !- Name
  9 Zone PVAV Demand Inlet Node;          !- Node Name 1

Sizing:System,
  9 Zone PVAV,                            !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  9 Zone PVAV Controllers,                !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  9 Zone PVAV Main Htg Coil Controller;   !- Controller Name 1

Controller:WaterCoil,
  9 Zone PVAV Main Htg Coil Controller,   !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  9 Zone PVAV Main Htg Coil Outlet Air Node, !- Sensor Node Name
  9 Zone PVAV Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Always On Discrete,                     !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  9 Zone PVAV Supply Branches,            !- Name
  9 Zone PVAV Main Branch;                !- Branch Name 1

Branch,
  9 Zone PVAV Main Branch,                !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  9 Zone PVAV OA System,                  !- Component Name 1
  9 Zone PVAV Supply Inlet Node,          !- Component Inlet Node Name 1
  9 Zone PVAV Mixed Air Node,             !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  9 Zone PVAV 2spd DX Clg Coil CoilSystem, !- Component Name 2
  9 Zone PVAV Mixed Air Node,             !- Component Inlet Node Name 2
  9 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  9 Zone PVAV Main Htg Coil,              !- Component Name 3
  9 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  9 Zone PVAV Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  9 Zone PVAV Fan,                        !- Component Name 4
  9 Zone PVAV Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  9 Zone PVAV Supply Outlet Node;         !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  9 Zone PVAV OA System,                  !- Name
  9 Zone PVAV OA System Controller List,  !- Controller List Name
  9 Zone PVAV OA System Equipment List,   !- Outdoor Air Equipment List Name
  9 Zone PVAV OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  9 Zone PVAV OA System Controller List,  !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 1;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 1,               !- Name
  9 Zone PVAV Relief Air Node,            !- Relief Air Outlet Node Name
  9 Zone PVAV Supply Inlet Node,          !- Return Air Node Name
  9 Zone PVAV Mixed Air Node,             !- Mixed Air Node Name
  9 Zone PVAV Outdoor Air Node,           !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  9 Zone PVAV Ventilation Controller,     !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  9 Zone PVAV OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  9 Zone PVAV OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  9 Zone PVAV OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  9 Zone PVAV Outdoor Air Node;           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  9 Zone PVAV OA System Equipment List,   !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  9 Zone PVAV OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  9 Zone PVAV OA System Outdoor Air Mixer, !- Name
  9 Zone PVAV Mixed Air Node,             !- Mixed Air Node Name
  9 Zone PVAV Outdoor Air Node,           !- Outdoor Air Stream Node Name
  9 Zone PVAV Relief Air Node,            !- Relief Air Stream Node Name
  9 Zone PVAV Supply Inlet Node;          !- Return Air Stream Node Name

SetpointManager:MixedAir,
  9 Zone PVAV Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone PVAV Supply Outlet Node,         !- Reference Setpoint Node Name
  9 Zone PVAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone PVAV Supply Outlet Node,         !- Fan Outlet Node Name
  9 Zone PVAV Mixed Air Node;             !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  9 Zone PVAV 2spd DX Clg Coil CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  9 Zone PVAV Mixed Air Node,             !- DX Cooling Coil System Inlet Node Name
  9 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  9 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  9 Zone PVAV 2spd DX Clg Coil;           !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  9 Zone PVAV 2spd DX Clg Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3,                                      !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  9 Zone PVAV Mixed Air Node,             !- Air Inlet Node Name
  9 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- Air Outlet Node Name
  Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  9 Zone PVAV 2spd DX Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone PVAV Supply Outlet Node,         !- Reference Setpoint Node Name
  9 Zone PVAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone PVAV Supply Outlet Node,         !- Fan Outlet Node Name
  9 Zone PVAV 2spd DX Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Water,
  9 Zone PVAV Main Htg Coil,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  9 Zone PVAV Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone PVAV Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone PVAV Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  9 Zone PVAV Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone PVAV Supply Outlet Node,         !- Reference Setpoint Node Name
  9 Zone PVAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone PVAV Supply Outlet Node,         !- Fan Outlet Node Name
  9 Zone PVAV Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  9 Zone PVAV Fan,                        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  9 Zone PVAV Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone PVAV Supply Outlet Node,         !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:Scheduled,
  9 Zone PVAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  9 Zone PVAV Supply Outlet Node;         !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  9 Zone PVAV 9 Zone PVAV Demand Inlet Node Supply Path, !- Name
  9 Zone PVAV Demand Inlet Node,          !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  9 Zone PVAV Demand Inlet Node,          !- Inlet Node Name
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground VAV Terminal Inlet Air Node; !- Outlet Node Name 9

AirLoopHVAC:ReturnPath,
  9 Zone PVAV Return Path,                !- Name
  9 Zone PVAV Demand Outlet Node,         !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  9 Zone PVAV Demand Outlet Node,         !- Outlet Node Name
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground Return Air Node, !- Inlet Node Name 1
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground Return Air Node, !- Inlet Node Name 2
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground Return Air Node, !- Inlet Node Name 3
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground Return Air Node, !- Inlet Node Name 4
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground Return Air Node, !- Inlet Node Name 5
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground Return Air Node, !- Inlet Node Name 6
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground Return Air Node, !- Inlet Node Name 7
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground Return Air Node, !- Inlet Node Name 8
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground Return Air Node; !- Inlet Node Name 9

PlantLoop,
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Hot Water Loop Supply Outlet Node,      !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Hot Water Loop Supply Inlet Node,       !- Plant Side Inlet Node Name
  Hot Water Loop Supply Outlet Node,      !- Plant Side Outlet Node Name
  Hot Water Loop Supply Branches,         !- Plant Side Branch List Name
  Hot Water Loop Supply Connector List,   !- Plant Side Connector List Name
  Hot Water Loop Demand Inlet Node,       !- Demand Side Inlet Node Name
  Hot Water Loop Demand Outlet Node,      !- Demand Side Outlet Node Name
  Hot Water Loop Demand Branches,         !- Demand Side Branch List Name
  Hot Water Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Supply Branches,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Branch Name 1
  Hot Water Loop Supply Branch 1,         !- Branch Name 2
  Hot Water Loop Supply Branch 2,         !- Branch Name 3
  Hot Water Loop Supply Outlet Branch;    !- Branch Name 4

ConnectorList,
  Hot Water Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Supply Splitter,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Outlet Branch Name 2

Connector:Mixer,
  Hot Water Loop Supply Mixer,            !- Name
  Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Inlet Branch Name 2

Branch,
  Hot Water Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Hot Water Loop Pump,                    !- Component Name 1
  Hot Water Loop Supply Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Pump Outlet Water Node;  !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Hot Water Loop Pump,                    !- Name
  Hot Water Loop Supply Inlet Node,       !- Inlet Node Name
  Hot Water Loop Pump Outlet Water Node,  !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179344.0152,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  Boiler,                                 !- Component Name 1
  Boiler Inlet Water Node,                !- Component Inlet Node Name 1
  Boiler Outlet Water Node;               !- Component Outlet Node Name 1

Boiler:HotWater,
  Boiler,                                 !- Name
  NaturalGas,                             !- Fuel Type
  Autosize,                               !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Boiler Inlet Water Node,                !- Boiler Water Inlet Node Name
  Boiler Outlet Water Node,               !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Equipment Bypass, !- Component Name 1
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Equipment Bypass, !- Name
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Outlet,           !- Component Name 1
  Hot Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Outlet,           !- Name
  Hot Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Outlet Node;      !- Outlet Node Name

SetpointManager:Scheduled,
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  Hot Water Loop Temp - 180F,             !- Schedule Name
  Hot Water Loop Supply Outlet Node;      !- Setpoint Node or NodeList Name

BranchList,
  Hot Water Loop Demand Branches,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Branch Name 1
  Hot Water Loop Demand Branch 1,         !- Branch Name 2
  Hot Water Loop Demand Branch 2,         !- Branch Name 3
  Hot Water Loop Demand Branch 3,         !- Branch Name 4
  Hot Water Loop Demand Branch 4,         !- Branch Name 5
  Hot Water Loop Demand Branch 5,         !- Branch Name 6
  Hot Water Loop Demand Branch 6,         !- Branch Name 7
  Hot Water Loop Demand Branch 7,         !- Branch Name 8
  Hot Water Loop Demand Branch 8,         !- Branch Name 9
  Hot Water Loop Demand Branch 9,         !- Branch Name 10
  Hot Water Loop Demand Branch 10,        !- Branch Name 11
  Hot Water Loop Demand Branch 11,        !- Branch Name 12
  Hot Water Loop Demand Bypass Branch,    !- Branch Name 13
  Hot Water Loop Demand Outlet Branch;    !- Branch Name 14

ConnectorList,
  Hot Water Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Demand Splitter,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Outlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Outlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Outlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Outlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Outlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Outlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Outlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Outlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Outlet Branch Name 11
  Hot Water Loop Demand Bypass Branch;    !- Outlet Branch Name 12

Connector:Mixer,
  Hot Water Loop Demand Mixer,            !- Name
  Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Inlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Inlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Inlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Inlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Inlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Inlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Inlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Inlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Inlet Branch Name 11
  Hot Water Loop Demand Bypass Branch;    !- Inlet Branch Name 12

Branch,
  Hot Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Inlet,            !- Component Name 1
  Hot Water Loop Demand Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Inlet,            !- Name
  Hot Water Loop Demand Inlet Node,       !- Inlet Node Name
  Hot Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Coil Bypass,             !- Component Name 1
  Hot Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Coil Bypass,             !- Name
  Hot Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  9 Zone PVAV Main Htg Coil,              !- Component Name 1
  9 Zone PVAV Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  9 Zone PVAV Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground Reheat Coil, !- Component Name 1
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground Reheat Coil, !- Component Name 1
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 5,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground Reheat Coil, !- Component Name 1
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 6,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground Reheat Coil, !- Component Name 1
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 7,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground Reheat Coil, !- Component Name 1
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 8,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground Reheat Coil, !- Component Name 1
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 9,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground Reheat Coil, !- Component Name 1
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 10,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground Reheat Coil, !- Component Name 1
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 11,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground Reheat Coil, !- Component Name 1
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Bypass Pipe,      !- Component Name 1
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Bypass Pipe,      !- Name
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Outlet,           !- Component Name 1
  Hot Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Outlet,           !- Name
  Hot Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Demand Outlet Node;      !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Heating Equipment List,  !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  Boiler;                                 !- Equipment Name 1

PlantLoop,
  Office Shared Service Water Loop,       !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Office Shared Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Office Shared Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Office Shared Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Office Shared Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Office Shared Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Office Shared Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Office Shared Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Office Shared Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Office Shared Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Office Shared Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Office Shared Service Water Loop,       !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Office Shared Service Water Loop Supply Branches, !- Name
  Office Shared Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Office Shared Service Water Loop Supply Branch 1, !- Branch Name 2
  Office Shared Service Water Loop Supply Branch 2, !- Branch Name 3
  Office Shared Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Office Shared Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Office Shared Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Office Shared Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  Office Shared Service Water Loop Supply Splitter, !- Name
  Office Shared Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Office Shared Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Office Shared Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Office Shared Service Water Loop Supply Mixer, !- Name
  Office Shared Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Office Shared Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Office Shared Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Office Shared Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Office Shared Service Water Loop Circulator Pump, !- Component Name 1
  Office Shared Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Circulator Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Office Shared Service Water Loop Circulator Pump, !- Name
  Office Shared Service Water Loop Supply Inlet Node, !- Inlet Node Name
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29890.6692,                             !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Office Shared Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  221gal NaturalGas Water Heater - 221kBtu/hr, !- Component Name 1
  221gal NaturalGas Water Heater - 221kBtu/hr Supply Inlet Water Node, !- Component Inlet Node Name 1
  221gal NaturalGas Water Heater - 221kBtu/hr Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  221gal NaturalGas Water Heater - 221kBtu/hr, !- Name
  0.835184073667309,                      !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  64660.9415908195,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 71.6f, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  221gal NaturalGas Water Heater - 221kBtu/hr Supply Inlet Water Node, !- Use Side Inlet Node Name
  221gal NaturalGas Water Heater - 221kBtu/hr Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Branch,
  Office Shared Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Pipe Adiabatic 1 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 1 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Pipe Adiabatic 1 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 1 Outlet Water Node;     !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Pipe Adiabatic 3 Inlet Water Node,      !- Component Inlet Node Name 1
  Office Shared Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Pipe Adiabatic 3 Inlet Water Node,      !- Inlet Node Name
  Office Shared Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  Office Shared Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Office Shared Service Water Loop Demand Branches, !- Name
  Office Shared Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Office Shared Service Water Loop Demand Branch 1, !- Branch Name 2
  Office Shared Service Water Loop Demand Branch 2, !- Branch Name 3
  Office Shared Service Water Loop Demand Bypass Branch, !- Branch Name 4
  Office Shared Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Office Shared Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Office Shared Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Office Shared Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  Office Shared Service Water Loop Demand Splitter, !- Name
  Office Shared Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Office Shared Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Office Shared Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  Office Shared Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Office Shared Service Water Loop Demand Mixer, !- Name
  Office Shared Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Office Shared Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Office Shared Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  Office Shared Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Office Shared Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Indoor,                            !- Component Object Type 1
  Office Shared Service Water Loop Pipe 1245.2116285997306ft, !- Component Name 1
  Office Shared Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Pipe 1245.2116285997306ft Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Indoor,
  Office Shared Service Water Loop Pipe 1245.2116285997306ft, !- Name
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Construction Name
  Office Shared Service Water Loop Demand Inlet Node, !- Fluid Inlet Node Name
  Office Shared Service Water Loop Pipe 1245.2116285997306ft Outlet Water Node, !- Fluid Outlet Node Name
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone Name
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Ambient Temperature Schedule Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Ambient Air Velocity Schedule Name
  0.019939,                               !- Pipe Inside Diameter {m}
  379.540504397198;                       !- Pipe Length {m}

Branch,
  Office Shared Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Pipe Adiabatic 2 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 2 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Pipe Adiabatic 2 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 2 Outlet Water Node;     !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  MediumOffice WholeBuilding - Md Office - 90.1-2007 WUC 6.14gpm at 140F, !- Component Name 1
  MediumOffice WholeBuilding - Md Office - 90.1-2007 WUC 6.14gpm at 140F Inlet Water Node, !- Component Inlet Node Name 1
  MediumOffice WholeBuilding - Md Office - 90.1-2007 WUC 6.14gpm at 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  MediumOffice WholeBuilding - Md Office - 90.1-2007 WUC 6.14gpm at 140F, !- Name
  MediumOffice WholeBuilding - Md Office - 90.1-2007 WUC 6.14gpm at 140F Inlet Water Node, !- Inlet Node Name
  MediumOffice WholeBuilding - Md Office - 90.1-2007 WUC 6.14gpm at 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  MediumOffice WholeBuilding - Md Office - 90.1-2007 Service Water Use 6.14gpm at 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  MediumOffice WholeBuilding - Md Office - 90.1-2007 Service Water Use 6.14gpm at 140F, !- Name
  General,                                !- End-Use Subcategory
  0.000387628364275183,                   !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Office Shared Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Office Shared Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Office Shared Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Office Shared Service Water Loop Demand Bypass Pipe, !- Name
  Office Shared Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Office Shared Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Pipe Adiabatic 4 Inlet Water Node,      !- Component Inlet Node Name 1
  Office Shared Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Pipe Adiabatic 4 Inlet Water Node,      !- Inlet Node Name
  Office Shared Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Office Shared Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Office Shared Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Office Shared Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Office Shared Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Office Shared Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  221gal NaturalGas Water Heater - 221kBtu/hr; !- Equipment Name 1

Site:Location,
  Climate Zone 3_CA_USA,                  !- Name
  28.51768858,                            !- Latitude {deg}
  -81.3790388,                            !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  2;                                      !- Elevation {m}

Site:GroundTemperature:FCfactorMethod,
  18.8,                                   !- January Ground Temperature {C}
  14.3,                                   !- February Ground Temperature {C}
  13.6,                                   !- March Ground Temperature {C}
  13.2,                                   !- April Ground Temperature {C}
  13.3,                                   !- May Ground Temperature {C}
  12.6,                                   !- June Ground Temperature {C}
  15.3,                                   !- July Ground Temperature {C}
  15.6,                                   !- August Ground Temperature {C}
  17.7,                                   !- September Ground Temperature {C}
  19.4,                                   !- October Ground Temperature {C}
  19.7,                                   !- November Ground Temperature {C}
  18.5;                                   !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  14.1416666666667,                       !- Annual Average Outdoor Air Temperature {C}
  7.8;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Climate Zone 3 Ann Clg .4% Condns DB=>MWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.367,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.428;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Climate Zone 3 Ann Clg .4% Condns WB=>MDB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.5,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.367,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.428;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Climate Zone 3 Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  2.9,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  2.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  MediumOffice WholeBuilding - Md Office - 90.1-2007, !- Name
  Zone MediumOffice WholeBuilding - Md Office A  - Story Ground, !- Zone Name 1
  Zone MediumOffice WholeBuilding - Md Office A end_a - Story Ground, !- Zone Name 2
  Zone MediumOffice WholeBuilding - Md Office A end_b - Story Ground, !- Zone Name 3
  Zone MediumOffice WholeBuilding - Md Office B  - Story Ground, !- Zone Name 4
  Zone MediumOffice WholeBuilding - Md Office B end_a - Story Ground, !- Zone Name 5
  Zone MediumOffice WholeBuilding - Md Office B end_b - Story Ground, !- Zone Name 6
  Zone MediumOffice WholeBuilding - Md Office C  - Story Ground, !- Zone Name 7
  Zone MediumOffice WholeBuilding - Md Office C end_a - Story Ground, !- Zone Name 8
  Zone MediumOffice WholeBuilding - Md Office C end_b - Story Ground; !- Zone Name 9

Lights,
  MediumOffice WholeBuilding - Md Office Lights, !- Name
  MediumOffice WholeBuilding - Md Office - 90.1-2007, !- Zone or ZoneList Name
  OfficeMedium BLDG_LIGHT_SCH_2004,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  MediumOffice WholeBuilding - Md Office People, !- Name
  MediumOffice WholeBuilding - Md Office - 90.1-2007, !- Zone or ZoneList Name
  OfficeMedium BLDG_OCC_SCH,              !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeMedium ACTIVITY_SCH,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  MediumOffice WholeBuilding - Md Office Elec Equip, !- Name
  MediumOffice WholeBuilding - Md Office - 90.1-2007, !- Zone or ZoneList Name
  OfficeMedium BLDG_EQUIP_SCH_2004,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

